<!doctype html><html><head><meta charset=utf8><meta name=viewport content="width=device-width,initial-scale=1,viewport-fit=cover"><style>:root{color-scheme:light;box-sizing:border-box;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}html{scroll-padding-top:env(safe-area-inset-top,0px)}body{margin:0;padding:0;font:14px -apple-system,BlinkMacSystemFont,sans-serif;background:#fff;color:#000}img{max-width:100%}[hidden]:not([hidden=until-found i]){display:none!important}</style></head><body>
<title>Lern2SteamBoiler</title>
<meta name="description" content="108 lessons in steam boiler engineering, pressure-equipment precautions and steam-electric generation for supervised professional learning.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Atkinson+Hyperlegible:ital,wght@0,400;0,700;1,400&family=JetBrains+Mono:wght@400;500;700&family=Bricolage+Grotesque:wght@600;700;800&display=swap">
<style>
/* base.css — layout and components shared by every course: one mobile-first column that widens on tablets
   and PCs, a lesson path, a bottom tab bar and a full-screen lesson player. Colours and display fonts come
   from each course's theme.css (tokens only); sizes scale with the Display setting (CSS zoom on body). */
:root {
  --font-body: "Atkinson Hyperlegible", "Segoe UI", system-ui, -apple-system, sans-serif;
  --font-mono: "JetBrains Mono", ui-monospace, "SF Mono", Menlo, Consolas, monospace;
  --r: 12px;
  --nav-h: 62px;
  --zoom: 1;
}

* { box-sizing: border-box; }
html, body { height: 100%; }
body {
  background: var(--bg); color: var(--ink); font-family: var(--font-body); font-size: 15px; line-height: 1.5;
  -webkit-font-smoothing: antialiased; -webkit-tap-highlight-color: transparent;
}
body::before { content: ""; position: fixed; inset: 0 0 auto; height: env(safe-area-inset-top, 0px); z-index: 10; background: var(--surface); }
button, input, select, textarea { font: inherit; color: inherit; }
button { cursor: pointer; }
:focus-visible { outline: 2px solid var(--brand); outline-offset: 2px; }
code, .mono { font-family: var(--font-mono); font-size: .92em; }
code { background: var(--line-2); padding: .05em .35em; border-radius: 5px; white-space: nowrap; }
h1, h2, h3 { font-family: var(--font-display); line-height: 1.15; text-wrap: balance; margin: 0; letter-spacing: .01em; }
p { margin: 0; }
a { color: var(--brand); }
.muted { color: var(--ink-2); }
.faint { color: var(--ink-3); }
.small { font-size: 13px; }
.tnum { font-variant-numeric: tabular-nums; }
.row { display: flex; gap: 10px; align-items: center; flex-wrap: wrap; }
.stack { display: flex; flex-direction: column; gap: 12px; }
.grow { flex: 1; min-width: 0; }
.eyebrow { font-family: var(--font-display); font-size: 12px; letter-spacing: .12em; text-transform: uppercase; color: var(--ink-3); font-weight: 600; }

/* field colour chips */
.fc { font-family: var(--font-mono); font-size: .85em; padding: .05em .4em; border-radius: 5px; white-space: nowrap; font-weight: 500; }
.fc-op { background: var(--f-op-2); color: var(--f-op); } .fc-rd { background: var(--f-rd-2); color: var(--f-rd); }
.fc-f3 { background: var(--f-f3-2); color: var(--f-f3); } .fc-rs1 { background: var(--f-rs1-2); color: var(--f-rs1); }
.fc-rs2 { background: var(--f-rs2-2); color: var(--f-rs2); } .fc-f7 { background: var(--f-f7-2); color: var(--f-f7); }
.fc-imm { background: var(--f-imm-2); color: var(--f-imm); }

/* ---------- shell ---------- */
.shell { min-height: 100%; display: flex; flex-direction: column; }
.topbar {
  position: sticky; top: env(safe-area-inset-top, 0px); z-index: 20; background: var(--surface);
  border-bottom: 1px solid var(--line-2);
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px));
}
.topbar-in { max-width: 720px; margin: 0 auto; height: 54px; display: flex; align-items: center; gap: 12px; }
.brand { display: flex; align-items: center; gap: 8px; font-family: var(--font-display); font-weight: 800; font-size: 21px; letter-spacing: .02em; white-space: nowrap; min-width: 0; }
.brand-mark { width: 26px; height: 26px; }
.brand small { font-family: var(--font-mono); font-size: 10.5px; font-weight: 500; color: var(--ink-3); letter-spacing: .04em; margin-left: 2px; }
.top-stats { margin-left: auto; display: flex; gap: 6px; align-items: center; }
.pill { display: inline-flex; align-items: center; gap: 5px; height: 30px; padding: 0 10px; border-radius: 999px; background: var(--card); border: 1px solid var(--line-2); font-weight: 700; font-size: 13.5px; font-variant-numeric: tabular-nums; }
.pill svg { width: 16px; height: 16px; }
.pill.gold { color: var(--gold); }
.pill.hot { color: var(--f-f3); }
.main {
  flex: 1; width: 100%; max-width: 720px; margin: 0 auto;
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px));
  padding-block: 18px calc(var(--nav-h) + 28px + env(safe-area-inset-bottom, 0px));
}
.nav {
  position: fixed; left: 0; right: 0; bottom: 0; z-index: 30; background: var(--surface); border-top: 1px solid var(--line-2);
  padding-bottom: env(safe-area-inset-bottom, 0px);
  padding-left: max(8px, env(safe-area-inset-left, 0px)); padding-right: max(8px, env(safe-area-inset-right, 0px));
}
.nav-in { max-width: 720px; margin: 0 auto; height: var(--nav-h); display: grid; grid-template-columns: repeat(5, 1fr); }
.nav button { background: none; border: 0; display: flex; flex-direction: column; align-items: center; justify-content: center; gap: 3px; color: var(--ink-3); font-size: 11.5px; font-weight: 700; letter-spacing: .02em; border-radius: 10px; }
.nav button svg { width: 24px; height: 24px; }
.nav button[aria-current="page"] { color: var(--brand); }
.nav button[aria-current="page"] svg { filter: drop-shadow(0 2px 6px color-mix(in srgb, var(--brand) 40%, transparent)); }

/* ---------- buttons ---------- */
.btn {
  display: inline-flex; align-items: center; justify-content: center; gap: 8px; min-height: 46px; padding: 0 18px; border-radius: 12px;
  border: 1px solid var(--line); background: var(--card); font-weight: 700; letter-spacing: .01em;
  box-shadow: 0 2px 0 var(--line); transition: transform .08s ease, box-shadow .08s ease, background .15s;
}
.btn:active { transform: translateY(2px); box-shadow: 0 0 0 var(--line); }
.btn.primary { background: var(--brand); color: var(--brand-ink); border-color: transparent; box-shadow: 0 3px 0 color-mix(in srgb, var(--brand) 55%, #000); }
.btn.primary:active { box-shadow: 0 0 0 transparent; }
.btn.gold { background: var(--gold); color: var(--gold-ink); border-color: transparent; box-shadow: 0 3px 0 color-mix(in srgb, var(--gold) 55%, #000); }
.btn.ok { background: var(--ok); color: #fff; border-color: transparent; box-shadow: 0 3px 0 color-mix(in srgb, var(--ok) 55%, #000); }
.btn.bad { background: var(--bad); color: #fff; border-color: transparent; box-shadow: 0 3px 0 color-mix(in srgb, var(--bad) 55%, #000); }
.btn.ghost { background: transparent; box-shadow: none; border-color: var(--line); }
.btn.small { min-height: 36px; padding: 0 12px; font-size: 13.5px; border-radius: 10px; }
.btn.wide { width: 100%; }
.btn[disabled] { opacity: .45; cursor: not-allowed; transform: none; }
.iconbtn { width: 40px; height: 40px; border-radius: 10px; border: 0; background: transparent; display: grid; place-items: center; color: var(--ink-2); }
.iconbtn svg { width: 22px; height: 22px; }

/* ---------- learn path ---------- */
.hello { display: flex; gap: 14px; align-items: center; margin-bottom: 18px; }
.goal-ring { width: 54px; height: 54px; flex: none; }
.hello h1 { font-size: 22px; }
.unit { margin: 0 0 30px; }
.unit-head {
  position: relative; border-radius: 16px; padding: 16px 16px 14px; color: var(--ink); background: var(--card);
  border: 1px solid var(--line-2); overflow: hidden; box-shadow: var(--shadow);
}
.unit-head::before { content: ""; position: absolute; inset: 0 auto 0 0; width: 6px; background: var(--uc); }
.unit-head .eyebrow { color: var(--uc); }
.unit-head h2 { font-size: 21px; margin: 4px 0 4px; }
.unit-head p { color: var(--ink-2); font-size: 14px; max-width: 60ch; }
.unit-meter { display: flex; align-items: center; gap: 10px; margin-top: 10px; font-size: 12.5px; color: var(--ink-3); font-weight: 700; }
.meter { flex: 1; height: 8px; border-radius: 99px; background: var(--line-2); overflow: hidden; }
.meter > i { display: block; height: 100%; background: var(--gold); border-radius: 99px; transition: width .4s ease; }
.die-stamp { position: absolute; right: 12px; top: 12px; font-family: var(--font-mono); font-size: 10px; color: var(--ink-3); letter-spacing: .06em; text-align: right; line-height: 1.3; }
.path { position: relative; margin: 6px auto 0; width: 100%; max-width: 360px; }
.path svg.trace { position: absolute; inset: 0; width: 100%; height: 100%; pointer-events: none; overflow: visible; }
.node-wrap { position: absolute; width: 136px; margin-left: -68px; display: flex; flex-direction: column; align-items: center; gap: 4px; }
.node {
  width: 64px; height: 64px; border-radius: 16px; border: 2px solid var(--line); background: var(--card); display: grid; place-items: center;
  box-shadow: 0 4px 0 var(--line); transition: transform .1s; position: relative; color: var(--ink-3);
}
.node svg { width: 28px; height: 28px; }
.node:active { transform: translateY(3px); box-shadow: 0 1px 0 var(--line); }
.node.done { background: var(--gold); border-color: transparent; color: var(--gold-ink); box-shadow: 0 4px 0 color-mix(in srgb, var(--gold) 55%, #000); }
.node.current { background: var(--brand); border-color: transparent; color: var(--brand-ink); box-shadow: 0 4px 0 color-mix(in srgb, var(--brand) 55%, #000); }
.node.current::after { content: ""; position: absolute; inset: -9px; border-radius: 22px; border: 3px solid var(--brand); opacity: .5; animation: ring 1.8s ease-out infinite; }
.node.locked { opacity: .55; cursor: not-allowed; }
.node.check { width: 78px; border-radius: 20px; }
.node-label { font-size: 12px; font-weight: 700; text-align: center; line-height: 1.2; color: var(--ink-2); max-width: 136px; text-wrap: balance; }
.node-stars { display: flex; gap: 1px; height: 12px; }
.node-stars svg { width: 12px; height: 12px; color: var(--gold); }
.start-tip { position: absolute; top: -30px; background: var(--card); border: 2px solid var(--brand); color: var(--brand); font-weight: 800; font-size: 12px; padding: 2px 10px; border-radius: 8px; letter-spacing: .06em; text-transform: uppercase; white-space: nowrap; animation: bob 1.6s ease-in-out infinite; }
@keyframes ring { 0% { transform: scale(.9); opacity: .6; } 100% { transform: scale(1.15); opacity: 0; } }
@keyframes bob { 0%, 100% { transform: translateY(0); } 50% { transform: translateY(-3px); } }

/* ---------- player ---------- */
.player { position: fixed; inset: 0; z-index: 60; background: var(--bg); display: flex; flex-direction: column; }
.p-top {
  flex: none; display: flex; align-items: center; gap: 10px; height: 56px; background: var(--bg);
  padding-top: env(safe-area-inset-top, 0px); box-sizing: content-box;
  padding-left: max(10px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px));
}
.p-progress { flex: 1; height: 14px; border-radius: 99px; background: var(--line-2); overflow: hidden; }
.p-progress > i { display: block; height: 100%; background: var(--gold); border-radius: 99px; transition: width .35s ease; box-shadow: inset 0 -4px 0 rgba(0,0,0,.08), inset 0 3px 0 rgba(255,255,255,.35); }
.combo { font-family: var(--font-display); font-weight: 700; color: var(--f-f3); font-size: 15px; min-width: 38px; text-align: right; font-variant-numeric: tabular-nums; }
.p-body { flex: 1; overflow-y: auto; -webkit-overflow-scrolling: touch; }
.p-body-in {
  max-width: 680px; margin: 0 auto; padding-block: 8px 32px;
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px));
  display: flex; flex-direction: column; gap: 16px;
}
.p-foot {
  flex: none; border-top: 1px solid var(--line-2); background: var(--surface); position: relative;
  padding-block: 12px calc(12px + env(safe-area-inset-bottom, 0px));
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px));
}
.p-foot-in { max-width: 680px; margin: 0 auto; display: flex; gap: 10px; }
.p-foot-in .btn { flex: 1; }
.sheet {
  position: absolute; left: 0; right: 0; bottom: 0; z-index: 2; transform: translateY(102%); transition: transform .25s cubic-bezier(.2,.8,.2,1);
  padding-block: 14px calc(12px + env(safe-area-inset-bottom, 0px));
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px));
  border-top: 2px solid; max-height: calc(62vh / var(--zoom, 1)); overflow-y: auto;
}
.sheet.show { transform: translateY(0); }
.sheet.ok { background: var(--ok-2); border-color: var(--ok); }
.sheet.bad { background: var(--bad-2); border-color: var(--bad); }
.sheet-in { max-width: 680px; margin: 0 auto; display: flex; flex-direction: column; gap: 10px; }
.sheet h3 { font-size: 20px; display: flex; align-items: center; gap: 8px; }
.sheet.ok h3 { color: var(--ok); } .sheet.bad h3 { color: var(--bad); }
.sheet .why { color: var(--ink); font-size: 14.5px; }
.sheet .answer { font-size: 14px; color: var(--ink); }
.sheet .answer b { color: var(--bad); }
.kind-tag { font-family: var(--font-display); font-size: 12px; font-weight: 700; letter-spacing: .1em; text-transform: uppercase; color: var(--ink-3); }
.qtext { font-size: 18px; font-weight: 700; line-height: 1.38; }
.qtext code { font-size: .86em; white-space: normal; overflow-wrap: anywhere; box-decoration-break: clone; -webkit-box-decoration-break: clone; }
.learn h2 { font-size: 23px; }
.learn .body { font-size: 15.5px; color: var(--ink); display: flex; flex-direction: column; gap: 10px; }
.learn .body ul, .learn .body ol { margin: 0; padding-left: 22px; display: flex; flex-direction: column; gap: 4px; }
.learn .body ol li::marker { font-weight: 700; color: var(--brand); }
.body pre.code { margin: 2px 0; }
.spec {
  display: flex; gap: 8px; align-items: flex-start; font-size: 12.5px; color: var(--ink-2); background: var(--surface); border: 1px dashed var(--line);
  border-radius: 10px; padding: 8px 10px;
}
.spec svg { flex: none; width: 16px; height: 16px; margin-top: 2px; color: var(--ink-3); }
.hint { font-size: 13px; color: var(--ink-3); }
.shake { animation: shake .35s; }
@keyframes shake { 20% { transform: translateX(-6px); } 40% { transform: translateX(6px); } 60% { transform: translateX(-4px); } 80% { transform: translateX(3px); } }
.pop { animation: pop .3s; }
@keyframes pop { 50% { transform: scale(1.04); } }

/* ---------- exercise widgets ---------- */
.opts { display: grid; gap: 10px; }
.opts.two { grid-template-columns: 1fr 1fr; }
.opt {
  text-align: left; min-height: 50px; padding: 11px 14px; border-radius: 12px; border: 2px solid var(--line); background: var(--card);
  box-shadow: 0 3px 0 var(--line); font-size: 15px; display: flex; gap: 10px; align-items: center; line-height: 1.35;
}
.opt .k { flex: none; width: 24px; height: 24px; border-radius: 7px; border: 1.5px solid var(--line); display: grid; place-items: center; font-size: 12px; font-weight: 700; color: var(--ink-3); font-family: var(--font-mono); }
.opt[aria-pressed="true"] { border-color: var(--brand); background: var(--brand-2); box-shadow: 0 3px 0 var(--brand); }
.opt[aria-pressed="true"] .k { border-color: var(--brand); color: var(--brand); }
.opt.right { border-color: var(--ok); background: var(--ok-2); box-shadow: 0 3px 0 var(--ok); }
.opt.wrong { border-color: var(--bad); background: var(--bad-2); box-shadow: 0 3px 0 var(--bad); }
.opt:disabled { cursor: default; }
.opt code { white-space: normal; overflow-wrap: anywhere; }
.tfrow { display: grid; grid-template-columns: 1fr 1fr; gap: 12px; }
.tfrow .opt { justify-content: center; font-weight: 700; font-size: 17px; min-height: 64px; }
.numwrap { display: flex; gap: 10px; align-items: center; }
.num {
  flex: 1; min-width: 0; height: 54px; border-radius: 12px; border: 2px solid var(--line); background: var(--card); padding: 0 14px;
  font-family: var(--font-mono); font-size: 20px; font-weight: 500;
}
.num:focus { border-color: var(--brand); outline: none; }
.num.right { border-color: var(--ok); background: var(--ok-2); } .num.wrong { border-color: var(--bad); background: var(--bad-2); }
.unit-label { font-weight: 700; color: var(--ink-2); }
.bits { display: flex; flex-wrap: wrap; gap: 4px; justify-content: center; }
.bitgrp { display: flex; gap: 3px; }
.bit {
  width: 34px; height: 44px; border-radius: 9px; border: 2px solid var(--line); background: var(--card); font-family: var(--font-mono);
  font-size: 18px; font-weight: 700; display: grid; place-items: center; color: var(--ink-3); box-shadow: 0 3px 0 var(--line); position: relative;
}
.bit.on { background: var(--brand); color: var(--brand-ink); border-color: transparent; box-shadow: 0 3px 0 color-mix(in srgb, var(--brand) 55%, #000); }
.bit small { position: absolute; top: -17px; font-size: 10px; color: var(--ink-3); font-weight: 500; }
.bit.locked { opacity: .5; cursor: default; }
.bits.dense .bit { width: 22px; height: 34px; font-size: 14px; border-radius: 6px; }
.bits.dense .bit small { font-size: 9px; top: -15px; }
.bitval { text-align: center; font-family: var(--font-mono); font-size: 14px; color: var(--ink-2); margin-top: 6px; }
.chipbank, .slots { display: flex; flex-wrap: wrap; gap: 8px; }
.slots { min-height: 56px; padding: 10px; border-radius: 12px; border: 2px dashed var(--line); background: var(--surface); }
.slots.vertical { flex-direction: column; }
.chip {
  border: 2px solid var(--line); background: var(--card); border-radius: 10px; padding: 8px 12px; font-weight: 700; font-size: 14.5px;
  box-shadow: 0 3px 0 var(--line); text-align: left; line-height: 1.3;
}
.chip.used { visibility: hidden; }
.chip.placed { border-color: var(--brand); background: var(--brand-2); box-shadow: 0 3px 0 var(--brand); }
.chip.right { border-color: var(--ok); background: var(--ok-2); box-shadow: 0 3px 0 var(--ok); }
.chip.wrong { border-color: var(--bad); background: var(--bad-2); box-shadow: 0 3px 0 var(--bad); }
.chip code { white-space: normal; }
.slot-n { display: inline-grid; place-items: center; width: 20px; height: 20px; border-radius: 6px; background: var(--brand); color: var(--brand-ink); font-size: 11px; margin-right: 6px; font-family: var(--font-mono); }
.match { display: grid; grid-template-columns: 1fr 1fr; gap: 10px; }
.match .col { display: flex; flex-direction: column; gap: 8px; }
.match .chip { width: 100%; min-height: 46px; }
.match .chip.sel { border-color: var(--brand); background: var(--brand-2); box-shadow: 0 3px 0 var(--brand); }
.match .chip.done { opacity: .35; border-color: var(--ok); cursor: default; }
.fill { font-size: 17px; line-height: 2.3; font-weight: 600; }
.blank { display: inline-flex; min-width: 70px; height: 36px; padding: 0 10px; align-items: center; justify-content: center; border-radius: 9px; border: 2px dashed var(--brand); background: var(--brand-2); color: var(--brand); font-family: var(--font-mono); font-size: 15px; vertical-align: middle; margin: 0 2px; }
.blank.empty { color: transparent; }
.blank.right { border-style: solid; border-color: var(--ok); background: var(--ok-2); color: var(--ok); }
.blank.wrong { border-style: solid; border-color: var(--bad); background: var(--bad-2); color: var(--bad); }
.sig-list { display: flex; flex-direction: column; gap: 8px; }
.sig { display: flex; align-items: center; gap: 10px; flex-wrap: wrap; }
.sig .nm { font-family: var(--font-mono); font-weight: 700; font-size: 13.5px; width: 76px; }
.seg { display: inline-flex; border: 2px solid var(--line); border-radius: 10px; overflow: hidden; background: var(--card); flex-wrap: wrap; }
.seg button { border: 0; background: transparent; padding: 7px 11px; font-weight: 700; font-size: 13.5px; font-family: var(--font-mono); color: var(--ink-2); border-right: 1px solid var(--line-2); min-height: 36px; }
.seg button:last-child { border-right: 0; }
.seg button[aria-pressed="true"] { background: var(--brand); color: var(--brand-ink); }
.seg.text button { font-family: var(--font-body); }
.seg.right { border-color: var(--ok); } .seg.wrong { border-color: var(--bad); }
.splitter { display: flex; flex-direction: column; gap: 10px; }
.split-ctl { display: flex; align-items: center; gap: 10px; }
.split-ctl .nm { width: 64px; font-weight: 700; }
.stepper { display: inline-flex; align-items: center; border: 2px solid var(--line); border-radius: 10px; overflow: hidden; background: var(--card); }
.stepper button { width: 40px; height: 38px; border: 0; background: transparent; font-size: 20px; font-weight: 700; color: var(--ink-2); }
.stepper span { min-width: 40px; text-align: center; font-family: var(--font-mono); font-weight: 700; font-size: 16px; }
.hotspot-hint { font-size: 13px; color: var(--ink-3); text-align: center; }

/* ---------- figures ---------- */
.fig { margin: 0; display: flex; flex-direction: column; gap: 8px; }
.fig-box { background: var(--card); border: 1px solid var(--line-2); border-radius: 14px; padding: 12px; overflow-x: auto; }
.fig-box.flush { padding: 0; }
.fig svg { display: block; width: 100%; height: auto; max-width: 600px; margin: 0 auto; overflow: visible; }
.fig svg.wide { min-width: 340px; }
.fig figcaption { font-size: 13px; color: var(--ink-2); padding: 0 2px; }
.fig .ctl { display: flex; flex-wrap: wrap; gap: 8px; align-items: center; justify-content: center; margin-top: 10px; }
.fig .readout { text-align: center; font-size: 13px; color: var(--ink-2); margin-top: 8px; }
.svg-hot { cursor: pointer; }
/* drawings set their colours inline, so the interaction states must win with !important */
.svg-hot:hover rect, .svg-hot:hover path, .svg-hot:hover circle, .svg-hot:hover polygon { stroke: var(--brand) !important; }
.svg-hot.picked rect, .svg-hot.picked path, .svg-hot.picked polygon, .svg-hot.picked circle { stroke: var(--brand) !important; stroke-width: 3 !important; }
.svg-hot.right rect, .svg-hot.right path, .svg-hot.right polygon, .svg-hot.right circle { stroke: var(--ok) !important; stroke-width: 3 !important; }
.svg-hot.wrong rect, .svg-hot.wrong path, .svg-hot.wrong polygon, .svg-hot.wrong circle { stroke: var(--bad) !important; stroke-width: 3 !important; }
.svg-hot.picked, .svg-hot.right, .svg-hot.wrong { opacity: 1 !important; }
.flow-dash { stroke-dasharray: 6 5; animation: flow 1s linear infinite; }
@keyframes flow { to { stroke-dashoffset: -11; } }
.tbl-wrap { overflow-x: auto; border: 1px solid var(--line-2); border-radius: 12px; background: var(--card); }
table.t { border-collapse: collapse; width: 100%; font-size: 13.5px; }
table.t th, table.t td { padding: 7px 10px; border-bottom: 1px solid var(--line-2); text-align: left; vertical-align: top; }
table.t th { font-family: var(--font-display); font-size: 12px; letter-spacing: .06em; text-transform: uppercase; color: var(--ink-3); background: var(--surface); position: sticky; top: 0; white-space: nowrap; }
table.t tr:last-child td { border-bottom: 0; }
table.t td.mono, table.t td code { font-family: var(--font-mono); font-size: 12.5px; }
table.t tr.hl td { background: var(--gold-2); }
table.t tr.dim td { opacity: .45; }

/* ---------- end screen ---------- */
.done-screen { flex: 1; display: flex; flex-direction: column; align-items: center; justify-content: center; gap: 18px; text-align: center; padding: 24px 16px; }
.done-screen h2 { font-size: 30px; }
.done-tiles { display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 10px; width: 100%; max-width: 420px; }
.tile { border-radius: 14px; border: 2px solid var(--line-2); background: var(--card); padding: 10px 8px; }
.tile .v { font-family: var(--font-display); font-size: 24px; font-weight: 700; font-variant-numeric: tabular-nums; }
.tile .l { font-size: 11.5px; font-weight: 700; text-transform: uppercase; letter-spacing: .08em; color: var(--ink-3); }
.tile.gold .v { color: var(--gold); } .tile.ok .v { color: var(--ok); } .tile.brand .v { color: var(--brand); }
.big-stars { display: flex; gap: 6px; }
.big-stars svg { width: 44px; height: 44px; color: var(--line); }
.big-stars svg.on { color: var(--gold); animation: pop .4s backwards; }

/* ---------- sections, cards ---------- */
.section-title { display: flex; align-items: baseline; justify-content: space-between; gap: 10px; margin: 6px 0 12px; }
.section-title h2 { font-size: 22px; }
.cards { display: grid; gap: 12px; grid-template-columns: repeat(auto-fill, minmax(min(100%, 300px), 1fr)); }
.card {
  background: var(--card); border: 1px solid var(--line-2); border-radius: 14px; padding: 14px; display: flex; flex-direction: column; gap: 8px;
  box-shadow: var(--shadow); min-width: 0;
}
button.card { text-align: left; cursor: pointer; }
.card h3 { font-size: 17px; }
.card .ic { width: 40px; height: 40px; border-radius: 11px; display: grid; place-items: center; background: var(--brand-2); color: var(--brand); flex: none; }
.card .ic svg { width: 22px; height: 22px; }
.card-row { display: flex; gap: 12px; align-items: center; }
.tag { display: inline-flex; align-items: center; height: 22px; padding: 0 8px; border-radius: 6px; font-size: 11.5px; font-weight: 700; background: var(--line-2); color: var(--ink-2); letter-spacing: .02em; }
.tag.gold { background: var(--gold-2); color: var(--gold); }
.tag.ok { background: var(--ok-2); color: var(--ok); }
.tag.brand { background: var(--brand-2); color: var(--brand); }
.back { display: inline-flex; align-items: center; gap: 6px; border: 0; background: none; color: var(--ink-2); font-weight: 700; padding: 6px 0; margin-bottom: 6px; }
.back svg { width: 18px; height: 18px; }
.lab-head { display: flex; flex-direction: column; gap: 6px; margin-bottom: 14px; }
.lab-head h2 { font-size: 24px; }
.panel { background: var(--card); border: 1px solid var(--line-2); border-radius: 14px; padding: 14px; display: flex; flex-direction: column; gap: 12px; min-width: 0; }
.build-list { display: grid; gap: 8px; }
@media (min-width: 760px) { .build-list { grid-template-columns: 1fr 1fr; } }
.build-item { background: var(--card); border: 1px solid var(--line-2); border-radius: 12px; padding: 10px 12px; display: flex; flex-direction: column; gap: 4px; min-width: 0; }
.build-item h4 { margin: 0; font-size: 15px; }
.bl-row { display: flex; gap: 10px; font-size: 13.5px; line-height: 1.4; min-width: 0; }
.bl-k { flex: none; width: 46px; padding-top: 2px; font-size: 10.5px; font-weight: 700; letter-spacing: .08em; text-transform: uppercase; color: var(--ink-3); }
.panel h3 { font-size: 15px; letter-spacing: .02em; }
.ctrl-row { display: flex; flex-wrap: wrap; gap: 10px; align-items: center; }
.ctrl-row label { font-size: 13px; font-weight: 700; color: var(--ink-2); }
.field { display: flex; flex-direction: column; gap: 4px; min-width: 0; }
.field > span { font-size: 12px; font-weight: 700; color: var(--ink-3); letter-spacing: .04em; text-transform: uppercase; }
select.sel, input.txt {
  height: 40px; border-radius: 10px; border: 2px solid var(--line); background: var(--card); padding: 0 10px; font-weight: 700; font-size: 14px; min-width: 0;
}
input.txt { font-family: var(--font-mono); font-weight: 500; }
textarea.code {
  width: 100%; min-height: 170px; border-radius: 12px; border: 2px solid var(--line); background: var(--surface); padding: 10px 12px;
  font-family: var(--font-mono); font-size: 13px; line-height: 1.55; resize: vertical; white-space: pre; overflow-x: auto;
}
textarea.code:focus, select.sel:focus, input.txt:focus { border-color: var(--brand); outline: none; }
.err { color: var(--bad); font-size: 13px; font-weight: 700; }
.stats { display: grid; grid-template-columns: repeat(auto-fill, minmax(96px, 1fr)); gap: 8px; }
.stat { background: var(--surface); border: 1px solid var(--line-2); border-radius: 12px; padding: 8px 10px; }
.stat .v { font-family: var(--font-display); font-weight: 700; font-size: 20px; font-variant-numeric: tabular-nums; }
.stat .l { font-size: 11px; font-weight: 700; color: var(--ink-3); text-transform: uppercase; letter-spacing: .06em; }
.stat.good .v { color: var(--ok); } .stat.warnc .v { color: var(--f-rs2); } .stat.badc .v { color: var(--bad); }
.notes { display: flex; flex-direction: column; gap: 8px; }
.note { display: flex; gap: 8px; font-size: 13.5px; padding: 8px 10px; border-radius: 10px; background: var(--surface); border-left: 4px solid var(--line); }
.note.warn { border-left-color: var(--f-rs2); } .note.good { border-left-color: var(--ok); } .note.fix { border-left-color: var(--brand); } .note.info { border-left-color: var(--ink-3); }
.scrub { width: 100%; accent-color: var(--brand); }
.toggle { position: relative; width: 50px; height: 30px; flex: none; }
.toggle input { opacity: 0; position: absolute; inset: 0; margin: 0; cursor: pointer; z-index: 1; }
.toggle i { position: absolute; inset: 0; border-radius: 99px; background: var(--line); transition: background .15s; }
.toggle i::after { content: ""; position: absolute; top: 3px; left: 3px; width: 24px; height: 24px; border-radius: 50%; background: var(--card); transition: transform .15s; box-shadow: 0 1px 3px rgba(0,0,0,.25); }
.toggle input:checked + i { background: var(--brand); }
.toggle input:checked + i::after { transform: translateX(20px); }
.toggle input:focus-visible + i { outline: 2px solid var(--brand); outline-offset: 2px; }
.setting { display: flex; align-items: center; gap: 12px; padding: 12px 0; border-bottom: 1px solid var(--line-2); }
.setting:last-child { border-bottom: 0; }
.badges { display: grid; grid-template-columns: repeat(auto-fill, minmax(92px, 1fr)); gap: 10px; }
.badge { display: flex; flex-direction: column; align-items: center; gap: 6px; text-align: center; font-size: 12px; font-weight: 700; color: var(--ink-2); }
.badge .b { width: 62px; height: 62px; }
.badge.off { opacity: .4; filter: grayscale(1); }
.search { width: 100%; height: 44px; border-radius: 12px; border: 2px solid var(--line); background: var(--card); padding: 0 14px; font-size: 15px; }
.search:focus { border-color: var(--brand); outline: none; }
.gloss dt { font-weight: 700; font-family: var(--font-display); font-size: 16px; }
.gloss dd { margin: 2px 0 12px; color: var(--ink-2); font-size: 14px; }
.reg-grid { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 6px; }
.reg { border-radius: 9px; padding: 6px 4px; text-align: center; border: 1px solid var(--line-2); background: var(--surface); font-family: var(--font-mono); font-size: 12px; line-height: 1.25; min-width: 0; }
.reg b { display: block; font-size: 13px; }
.reg.changed { background: var(--gold-2); border-color: var(--gold); }
.toast { position: fixed; left: 50%; bottom: calc(var(--nav-h) + 18px + env(safe-area-inset-bottom, 0px)); transform: translateX(-50%) translateY(20px); opacity: 0; transition: all .25s; z-index: 90; background: var(--ink); color: var(--bg); padding: 10px 16px; border-radius: 12px; font-weight: 700; font-size: 14px; pointer-events: none; max-width: calc(100% - 32px); text-align: center; }
.toast.show { opacity: 1; transform: translateX(-50%) translateY(0); }
.confirm { display: flex; flex-direction: column; gap: 10px; padding: 12px; border: 2px solid var(--bad); border-radius: 12px; background: var(--bad-2); }
.legend { display: flex; flex-wrap: wrap; gap: 6px 12px; font-size: 12px; color: var(--ink-2); justify-content: center; }
.legend span { display: inline-flex; align-items: center; gap: 5px; }
.legend i { width: 12px; height: 12px; border-radius: 3px; display: inline-block; }
.cyclebar { display: flex; align-items: center; gap: 8px; }
.cyclebar .btn { min-height: 36px; padding: 0 10px; }
.timeline { display: flex; flex-wrap: wrap; gap: 3px; }
.timeline i { width: 16px; height: 22px; border-radius: 4px; display: grid; place-items: center; font-style: normal; font-size: 10px; font-weight: 700; font-family: var(--font-mono); }
.timeline i.ok { background: var(--ok-2); color: var(--ok); } .timeline i.no { background: var(--bad-2); color: var(--bad); }
.timeline i.cur { outline: 2px solid var(--brand); }

@media (min-width: 900px) {
  .main { max-width: 860px; }
  .topbar-in, .nav-in { max-width: 860px; }
  .two-col { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 1fr); gap: 14px; align-items: start; }
}
@media (prefers-reduced-motion: reduce) {
  *, *::before, *::after { animation: none !important; transition: none !important; }
}
.part-head { margin: 28px 0 16px; padding: 12px 14px; border-radius: 12px; background: var(--surface); border: 1px dashed var(--line); display: flex; flex-direction: column; gap: 4px; }
.part-head .eyebrow { color: var(--brand); font-size: 13px; }
.node-stars svg.off { color: var(--line); }
.console { background: var(--term-bg); color: var(--term-ink); border: 1px solid var(--line); border-radius: 12px; padding: 12px; font-family: var(--font-mono); font-size: 12px; line-height: 1.5; white-space: pre; overflow-x: auto; min-height: 64px; max-height: 280px; overflow-y: auto; }
.console .cursor { display: inline-block; width: 8px; height: 15px; background: var(--gold); vertical-align: -2px; animation: blink 1s steps(2) infinite; }
@keyframes blink { to { opacity: 0; } }
pre.code { margin: 0; background: var(--surface); border: 1px solid var(--line-2); border-radius: 12px; padding: 10px 12px; font-family: var(--font-mono); font-size: 12px; line-height: 1.5; overflow-x: auto; max-height: 320px; tab-size: 4; }
.banner { display: flex; gap: 10px; align-items: center; padding: 10px 12px; border-radius: 12px; font-weight: 700; font-size: 14px; }
.banner svg { width: 20px; height: 20px; flex: none; }
.banner.pass { background: var(--ok-2); color: var(--ok); } .banner.fail { background: var(--bad-2); color: var(--bad); } .banner.info { background: var(--brand-2); color: var(--brand); } .banner.warn { background: var(--gold-2); color: var(--gold); }
.evlist { display: flex; flex-direction: column; gap: 6px; max-height: 280px; overflow-y: auto; }
.ev { display: flex; gap: 8px; align-items: baseline; font-size: 13px; padding: 6px 8px; border-radius: 8px; background: var(--surface); }
.ev .n { font-family: var(--font-mono); font-size: 11px; color: var(--ink-3); min-width: 44px; }
.ev .m { font-family: var(--font-mono); font-size: 11.5px; font-weight: 700; padding: 1px 6px; border-radius: 5px; white-space: nowrap; }
.mode-M { background: var(--f-f3-2); color: var(--f-f3); } .mode-S { background: var(--f-rs1-2); color: var(--f-rs1); } .mode-U { background: var(--f-rd-2); color: var(--f-rd); }
.chips { display: flex; flex-wrap: wrap; gap: 6px; }
.chips button { border: 1.5px solid var(--line); background: var(--card); border-radius: 8px; padding: 5px 9px; font-family: var(--font-mono); font-size: 12.5px; font-weight: 500; }
.chips button[aria-pressed="true"] { border-color: var(--brand); background: var(--brand-2); color: var(--brand); }
.tile-row { display: grid; grid-template-columns: repeat(auto-fill, minmax(140px, 1fr)); gap: 8px; }
.kv { display: grid; grid-template-columns: auto 1fr; gap: 4px 12px; font-size: 13px; }
.kv dt { color: var(--ink-3); font-weight: 700; }
.kv dd { margin: 0; font-family: var(--font-mono); }
.btn svg { width: 18px; height: 18px; flex: none; }
.sheet h3 svg { width: 24px; height: 24px; flex: none; }
.bits { padding-top: 16px; }
.fig pre.code { max-height: none; }
.hl-line { display: block; background: var(--gold-2); margin: 0 -12px; padding: 0 12px; }
.plain-line { display: block; }
/* program source under a firmware run */
.src-details { margin-top: 8px; }
.src-details > summary { cursor: pointer; font-weight: 700; font-size: 13px; color: var(--brand); padding: 6px 0; list-style-position: inside; }
.fig .src-details pre.code { max-height: 420px; overflow: auto; margin-top: 6px; }

/* ---------- lab widgets ---------- */
.stats.tight { grid-template-columns: repeat(auto-fill, minmax(120px, 1fr)); gap: 6px; }
.stats.tight .stat .v { font-size: 17px; }
.stats.tight .stat .l { letter-spacing: .04em; }
.slider { display: flex; flex-direction: column; gap: 2px; min-width: 0; }
.slider-top { display: flex; justify-content: space-between; align-items: baseline; gap: 10px; font-size: 13px; font-weight: 700; color: var(--ink-2); }
.slider-val { font-family: var(--font-mono); font-weight: 500; color: var(--ink); white-space: nowrap; font-size: 12.5px; }
.studio-h { font-size: 18px; margin-top: 8px; }
.ev .m.ev-thermal { background: var(--gold-2); color: var(--gold); }
.ev .m.ev-error { background: var(--bad-2); color: var(--bad); }
.ref-figure { margin-top: 4px; }

@media (max-width: 440px) { .brand small { display: none; } .brand { font-size: 18px; } .multi .brand-name { font-size: 17px; } .top-stats { gap: 4px; } .top-stats .pill { padding: 0 8px; } }

/* ---------- display: size and full screen ---------- */
.view-panel {
  position: fixed; z-index: 95; top: calc(env(safe-area-inset-top, 0px) + 56px); right: max(10px, env(safe-area-inset-right, 0px));
  width: min(320px, calc(100vw / var(--zoom, 1) - 20px)); background: var(--card); color: var(--ink); border: 1px solid var(--line);
  border-radius: 14px; box-shadow: 0 16px 40px -12px rgba(0, 0, 0, .35); padding: 14px; display: flex; flex-direction: column; gap: 12px;
}
.vp-row { display: flex; align-items: center; gap: 8px; }
.vp-row .btn.small { min-width: 40px; }
.vp-pct { min-width: 52px; text-align: center; font-weight: 700; font-size: 15px; }
.p-top .p-view { flex: none; }
body.playing { overflow: hidden; }

/* ---------- course switcher (several courses in one app) ---------- */
.course-switch { display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 8px; margin: 0 0 18px; }
.cs-btn {
  display: flex; flex-direction: column; align-items: flex-start; gap: 4px; min-width: 0; text-align: left; padding: 9px 10px 10px;
  border-radius: 14px; border: 2px solid var(--line-2); background: var(--card); color: var(--ink); box-shadow: 0 3px 0 var(--line-2);
}
.cs-btn.on { border-color: var(--brand); box-shadow: 0 3px 0 var(--brand); background: color-mix(in srgb, var(--brand) 8%, var(--card)); }
.cs-top { display: flex; align-items: center; gap: 6px; width: 100%; }
.cs-top .brand-mark { width: 22px; height: 22px; flex: none; }
.cs-n { font-family: var(--font-mono); font-size: 11px; color: var(--ink-3); font-weight: 700; }
.cs-short { font-family: var(--font-display); font-weight: 800; font-size: 16px; letter-spacing: .02em; }
.cs-name { font-size: 12px; font-weight: 700; color: var(--ink-2); white-space: nowrap; overflow: hidden; text-overflow: ellipsis; max-width: 100%; }
.cs-meter { width: 100%; height: 5px; border-radius: 9px; background: var(--line-2); overflow: hidden; }
.cs-meter > i { display: block; height: 100%; background: var(--gold); }
.course-tag { color: var(--brand); }
.me-h { margin: 22px 0 10px; font-size: 17px; display: flex; align-items: center; gap: 8px; }
.me-h .brand-mark { width: 22px; height: 22px; flex: none; }
.me-badges { margin: 0 0 10px; }
.me-badges > summary { cursor: pointer; font-weight: 700; font-size: 13.5px; color: var(--brand); padding: 4px 0 10px; }
.brand-name { overflow: hidden; text-overflow: ellipsis; }
.brand-stack { display: flex; align-items: center; gap: 8px; min-width: 0; }
.brand-tag { flex: none; font-family: var(--font-body); font-size: 11px; font-weight: 700; letter-spacing: .06em; line-height: 1; padding: 4px 6px; border-radius: 6px; background: var(--brand); color: var(--brand-ink); }
@media (max-width: 440px) {
  .brand-stack { flex-direction: column; align-items: flex-start; gap: 2px; }
  .brand-stack .brand-name { max-width: 100%; line-height: 1.1; }
  .brand-stack .brand-tag { font-size: 9px; padding: 2px 4px; border-radius: 4px; }
}
@media (max-width: 380px) { .multi .brand-stack .brand-name { font-size: 14px; } }

/* ---------- code exercises ---------- */
.goal-line { display: flex; gap: 8px; align-items: flex-start; font-size: 14px; padding: 8px 10px; border-radius: 10px; background: var(--gold-2); color: var(--ink); }
.goal-line svg { width: 18px; height: 18px; flex: none; color: var(--gold); margin-top: 1px; }
.code-wrap { display: flex; border: 2px solid var(--line); border-radius: 12px; background: var(--surface); overflow: hidden; }
.code-wrap:focus-within { border-color: var(--brand); }
.code-ln {
  flex: none; padding: 10px 6px 10px 8px; text-align: right; font-family: var(--font-mono); font-size: 12px; line-height: 1.6; color: var(--ink-3);
  background: color-mix(in srgb, var(--line-2) 55%, var(--surface)); overflow: hidden; user-select: none; min-width: 34px;
}
.code-ln span { display: block; }
textarea.code-ed {
  flex: 1; min-width: 0; border: 0; outline: none; resize: none; background: transparent; padding: 10px 12px; margin: 0;
  font-family: var(--font-mono); font-size: 12px; line-height: 1.6; white-space: pre; overflow: auto; tab-size: 4; min-height: 120px; color: var(--ink);
}
@media (pointer: coarse) { textarea.code-ed, .code-ln { font-size: 16px; } }
.code-snips { gap: 6px; }
.code-snips button { font-size: 13px; padding: 6px 9px; min-height: 34px; }
.code-bar { gap: 8px; }
.code-out:empty { display: none; }

/* ---------- wider screens: tablets and PCs ---------- */
@media (min-width: 1100px) {
  .main { max-width: 980px; }
  .topbar-in, .nav-in { max-width: 980px; }
  .p-body-in, .p-foot-in, .sheet-in { max-width: 760px; }
}
.svg-hot:focus { outline: none; }
.svg-hot:focus-visible { outline: 2.5px solid var(--gold); outline-offset: 2px; }

/* ======== Lern2SteamBoiler theme ======== */
/* Steam, copper and engineering blue */
:root {
  --bg: #EAEDE6;
  --surface: #F7F8F3;
  --card: #FFFFFF;
  --ink: #1D1B17;
  --ink-2: #46413A;
  --ink-3: #6B655C;
  --line: #CFD5CA;
  --line-2: #E3E7DE;
  --brand: #24616A;
  --brand-2: #D5E9E5;
  --brand-ink: #FFFFFF;
  --gold: #997017;
  --gold-2: #F8EDCF;
  --gold-ink: #FFFFFF;
  --ok: #2B7F3E;
  --ok-2: #DCEEDF;
  --bad: #C0353F;
  --bad-2: #F7DCDE;
  --wire: #9C958A;
  --hot: #C7307A;
  --f-op: #2B7F3E;
  --f-rd: #1E5DBE;
  --f-f3: #C0353F;
  --f-rs1: #7841B3;
  --f-rs2: #A96500;
  --f-f7: #0B7A80;
  --f-imm: #B02E78;
  --f-op-2: #DCEEDF;
  --f-rd-2: #DEE7F7;
  --f-f3-2: #F7DCDE;
  --f-rs1-2: #ECE2F7;
  --f-rs2-2: #F6E9D3;
  --f-f7-2: #D3ECEC;
  --f-imm-2: #F5DDEA;
  --bm-margin: #F3CFA4;
  --bm-border: #EFDC97;
  --bm-padding: #C7DCA0;
  --bm-content: #A8CADB;
  --syn-tag: #1E5DBE;
  --syn-attr: #A96500;
  --syn-str: #2B7F3E;
  --syn-kw: #B02E78;
  --syn-num: #7841B3;
  --syn-com: #7C766C;
  --phone: #23211D;
  --screen: #F7F5F0;
  --grid: #E3DED3;
  --grid-2: #CFC8BA;
  --file: #FFFFFF;
  --tool: #D5E9E5;
  --droid: #2E8B57;
  --droid-2: #DCF0E3;
  --paper: #FBF9F4;
  --free: #E6E2DA;
  --sub: #2E2B26;
  --sub-ink: #FFFFFF;
  --term-bg: #17150F;
  --term-ink: #ECE7DC;
  --shadow: 0 1px 0 rgba(29, 27, 23, .06), 0 6px 18px -10px rgba(29, 27, 23, .3);
  --font-display: "Bricolage Grotesque", "Segoe UI", system-ui, sans-serif;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --bg: #0E0E10; --surface: #151518; --card: #1C1C21; --ink: #ECEAE6; --ink-2: #BAB5AD; --ink-3: #8E8981;
    --line: #2D2C31; --line-2: #212125; --brand: #9CC7A6; --brand-2: #1D2A20; --brand-ink: #0A130C;
    --gold: #EDB15E; --gold-2: #3A2A12; --gold-ink: #231604; --ok: #5DC77D; --ok-2: #10301A; --bad: #F07278; --bad-2: #3A1618;
    --wire: #5A5650; --hot: #F06AAE;
    --f-op: #6FCF87; --f-rd: #6E9EFF; --f-f3: #F07278; --f-rs1: #B892F2; --f-rs2: #EDB15A; --f-f7: #46C2C4; --f-imm: #EE7DBD;
    --f-op-2: #12301C; --f-rd-2: #15254A; --f-f3-2: #3A1618; --f-rs1-2: #2A1C47; --f-rs2-2: #3A2A10; --f-f7-2: #0E2E31; --f-imm-2: #3A1730;
    --bm-margin: #6B4A26; --bm-border: #665A2A; --bm-padding: #46582E; --bm-content: #2C4A5A;
    --syn-tag: #7FA8FF; --syn-attr: #EDB15A; --syn-str: #6FCF87; --syn-kw: #EE7DBD; --syn-num: #B892F2; --syn-com: #8E8981;
    --phone: #3A3833; --screen: #151518; --grid: #26252A; --grid-2: #3A3940;
    --file: #24242A; --tool: #1D2A20; --droid: #5DC77D; --droid-2: #10301A; --paper: #18181C;
    --free: #26262B; --sub: #3A3833; --sub-ink: #F2EFEA; --term-bg: #08080A; --term-ink: #E3DED5;
    --shadow: 0 1px 0 rgba(0, 0, 0, .3), 0 8px 22px -12px rgba(0, 0, 0, .7);
    color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --bg: #0E0E10; --surface: #151518; --card: #1C1C21; --ink: #ECEAE6; --ink-2: #BAB5AD; --ink-3: #8E8981;
  --line: #2D2C31; --line-2: #212125; --brand: #9CC7A6; --brand-2: #1D2A20; --brand-ink: #0A130C;
  --gold: #EDB15E; --gold-2: #3A2A12; --gold-ink: #231604; --ok: #5DC77D; --ok-2: #10301A; --bad: #F07278; --bad-2: #3A1618;
  --wire: #5A5650; --hot: #F06AAE;
  --f-op: #6FCF87; --f-rd: #6E9EFF; --f-f3: #F07278; --f-rs1: #B892F2; --f-rs2: #EDB15A; --f-f7: #46C2C4; --f-imm: #EE7DBD;
  --f-op-2: #12301C; --f-rd-2: #15254A; --f-f3-2: #3A1618; --f-rs1-2: #2A1C47; --f-rs2-2: #3A2A10; --f-f7-2: #0E2E31; --f-imm-2: #3A1730;
  --bm-margin: #6B4A26; --bm-border: #665A2A; --bm-padding: #46582E; --bm-content: #2C4A5A;
  --syn-tag: #7FA8FF; --syn-attr: #EDB15A; --syn-str: #6FCF87; --syn-kw: #EE7DBD; --syn-num: #B892F2; --syn-com: #8E8981;
  --phone: #3A3833; --screen: #151518; --grid: #26252A; --grid-2: #3A3940;
  --file: #24242A; --tool: #1D2A20; --droid: #5DC77D; --droid-2: #10301A; --paper: #18181C;
  --free: #26262B; --sub: #3A3833; --sub-ink: #F2EFEA; --term-bg: #08080A; --term-ink: #E3DED5;
  --shadow: 0 1px 0 rgba(0, 0, 0, .3), 0 8px 22px -12px rgba(0, 0, 0, .7);
  color-scheme: dark;
}

.file-tab { display: inline-block; align-self: flex-start; font-family: var(--font-mono); font-size: 12px; font-weight: 700; color: var(--brand); background: var(--brand-2); border-radius: 8px 8px 0 0; padding: 3px 10px; margin-bottom: -2px; }
.fill { white-space: pre-wrap; font-family: var(--font-mono); font-size: 15px; }

/* craft widgets */
/* symbols and units must keep their case: no upper-casing of table heads or stat labels (μ, m/s, MPa, M/Z) */
table.t th { text-transform: none; letter-spacing: .01em; white-space: normal; font-size: 12.5px; }
.stat .l { text-transform: none; letter-spacing: .01em; }
.scroll-x { overflow-x: auto; -webkit-overflow-scrolling: touch; }
.scroll-x > svg { max-width: none; }
.fig-box.center { display: flex; justify-content: center; }
.fig-box.center svg { max-width: 320px; }
.kv { display: grid; grid-template-columns: auto 1fr; gap: 4px 12px; font-size: 13px; }
.kv .k { color: var(--ink-3); font-weight: 700; }
.kv .v { font-family: var(--font-mono); min-width: 0; overflow-wrap: anywhere; }
.term { background: var(--term-bg); color: var(--term-ink); font-family: var(--font-mono); font-size: 12.5px; line-height: 1.45; border-radius: 10px; padding: 10px 12px; white-space: pre-wrap; overflow-wrap: anywhere; max-height: 280px; overflow: auto; margin: 0; }
.tests { display: flex; flex-direction: column; gap: 4px; }
.test-row { display: flex; gap: 8px; align-items: flex-start; font-size: 13px; padding: 6px 8px; border-radius: 8px; background: var(--surface); border-left: 4px solid var(--ok); min-width: 0; }
.test-row.bad { border-left-color: var(--bad); }
.test-row .ic { width: 20px; height: 20px; border-radius: 50%; display: grid; place-items: center; font-weight: 700; font-size: 12px; flex: none; background: var(--ok-2); color: var(--ok); }
.test-row.bad .ic { background: var(--bad-2); color: var(--bad); }
.test-row .tx { min-width: 0; overflow-wrap: anywhere; }
.test-row .tx code { font-size: 12px; white-space: normal; overflow-wrap: anywhere; box-decoration-break: clone; -webkit-box-decoration-break: clone; }
.sl-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(150px, 1fr)); gap: 10px 14px; }
.note.bad { border-left-color: var(--bad); }
.note.info { border-left-color: var(--brand); }
.tog { display: inline-flex; align-items: center; gap: 10px; font-weight: 700; font-size: 14px; cursor: pointer; }
.chips .chip { border: 1.5px solid var(--line); background: var(--card); border-radius: 8px; padding: 6px 10px; font-size: 13px; font-weight: 700; cursor: pointer; }
.stage-tabs { display: flex; gap: 6px; flex-wrap: wrap; }
.stage-tabs button { border: 1.5px solid var(--line); background: var(--card); color: var(--ink); border-radius: 999px; padding: 6px 11px; font-size: 12.5px; font-weight: 700; cursor: pointer; }
.stage-tabs button[aria-pressed="true"] { background: var(--brand); border-color: var(--brand); color: var(--brand-ink); }
.legend-row { display: flex; flex-wrap: wrap; gap: 6px 12px; font-size: 12px; color: var(--ink-2); }
.legend-row i { display: inline-block; width: 12px; height: 12px; border-radius: 3px; margin-right: 5px; vertical-align: -2px; border: 1px solid var(--line); }
.pick-pad { display: flex; flex-wrap: wrap; gap: 6px; }
.pick-pad .pbtn { min-width: 44px; min-height: 40px; border-radius: 9px; border: 1.5px solid var(--line); background: var(--card); color: var(--ink); font-family: var(--font-mono); font-weight: 700; font-size: 13px; cursor: pointer; padding: 0 9px; }
.pick-pad .pbtn.on { background: var(--gold-2); border-color: var(--gold); color: var(--ink); }
.pick-pad .pbtn:disabled { opacity: .45; cursor: default; }
.state-line { font-family: var(--font-mono); font-size: 13px; line-height: 1.5; color: var(--ink); overflow-wrap: anywhere; white-space: pre-line; }
.deflist { display: flex; flex-direction: column; gap: 10px; }
.deflist .di { border-left: 3px solid var(--line); padding: 1px 0 1px 10px; min-width: 0; }
.deflist .dt { font-size: 13px; overflow-wrap: anywhere; }
.deflist .dd { font-size: 13px; color: var(--ink-2); margin-top: 3px; line-height: 1.45; }
.pix-row { display: flex; gap: 10px; flex-wrap: wrap; justify-content: center; }
.pix-row figure { margin: 0; display: flex; flex-direction: column; align-items: center; gap: 4px; }
.pix-row canvas { width: 112px; height: 112px; image-rendering: pixelated; border-radius: 6px; border: 1px solid var(--line); }
.pix-row figcaption { font-size: 12px; color: var(--ink-2); font-weight: 700; }
.hex-text { font-family: var(--font-mono); font-size: 12px; overflow-wrap: anywhere; color: var(--ink-2); }
.meter-row { display: grid; grid-template-columns: 120px 1fr 74px; gap: 8px; align-items: center; font-size: 12.5px; padding: 4px 0; border-bottom: 1px solid var(--line-2); }
.meter-row:last-child { border-bottom: 0; }
.meter-row .nm { font-weight: 700; min-width: 0; overflow-wrap: anywhere; }
.meter-row .bar { height: 10px; border-radius: 5px; background: var(--line-2); overflow: hidden; }
.meter-row .bar i { display: block; height: 100%; background: var(--brand); border-radius: 5px; }
.meter-row .bar i.alt { background: var(--gold); }
.meter-row .pc { font-family: var(--font-mono); text-align: right; }
.json-box { background: var(--surface); border: 1px solid var(--line); border-radius: 10px; padding: 8px 10px; font-family: var(--font-mono); font-size: 12px; white-space: pre-wrap; overflow-wrap: anywhere; max-height: 220px; overflow: auto; margin: 0; }
.slider-top { flex-wrap: wrap; row-gap: 0; }
.slider-val { white-space: normal; overflow-wrap: anywhere; min-width: 0; text-align: right; margin-left: auto; }

/* lab controls and figures */
.anim-box { background: var(--card); border: 1px solid var(--line-2); border-radius: 14px; padding: 8px; overflow: hidden; }
.anim-box svg { display: block; width: 100%; height: auto; }
.tabs-mini { display: flex; gap: 6px; flex-wrap: wrap; }
.big-num { font-family: var(--font-display); font-size: 26px; font-weight: 700; color: var(--ink); line-height: 1.1; }
.unit-note { font-size: 12px; color: var(--ink-3); }
.verdict { font-weight: 700; border-radius: 10px; padding: 8px 12px; background: var(--ok-2); color: var(--ok); }
.verdict.bad { background: var(--bad-2); color: var(--bad); }

/* code shown with syntax colours, terminals and pictures */
.code .syn-tag { color: var(--syn-tag); }
.code .syn-attr { color: var(--syn-attr); }
.code .syn-str { color: var(--syn-str); }
.code .syn-kw { color: var(--syn-kw); font-weight: 700; }
.code .syn-num { color: var(--syn-num); }
.code .syn-com { color: var(--syn-com); font-style: italic; }
.live-frame { width: 100%; min-height: 220px; border: 1px solid var(--line); border-radius: 12px; background: #FFFFFF; display: block; }
.shot-row { display: flex; flex-wrap: wrap; gap: 8px; }
.shot-row img { max-width: 100%; height: auto; border: 1px solid var(--line); border-radius: 8px; background: #FFFFFF; }
.swatch-row { display: flex; flex-wrap: wrap; gap: 8px; }
.swatch { width: 74px; border-radius: 10px; border: 1px solid var(--line); overflow: hidden; font-size: 11px; }
.swatch i { display: block; height: 34px; }
.swatch span { display: block; padding: 4px 6px; font-family: var(--font-mono); overflow-wrap: anywhere; }
.preview-pane { border: 1px dashed var(--line); border-radius: 12px; padding: 12px; background: var(--surface); }

/* this course quotes long code, URLs and CSS inline: let code spans wrap anywhere instead of widening the page */
.body code, .why code, .answer code, .chip code, .spec code, figcaption code, .goal-line code, td code, dd code, .gloss code {
  white-space: normal; overflow-wrap: anywhere; box-decoration-break: clone; -webkit-box-decoration-break: clone;
}

</style>
<div id="app"></div>
<script>
/* ---- engine/core.js ---- */
/* core.js — DOM helpers, rich text, icons, sound, toast, and the progress store (local + db sync), shared by every course. */
(function (G) {
  'use strict';
  const U = {};
  const SVGNS = 'http://www.w3.org/2000/svg';

  function add(el, kids) {
    for (const k of kids) {
      if (k === null || k === undefined || k === false) continue;
      if (Array.isArray(k)) add(el, k);
      else if (k instanceof Node) el.appendChild(k);
      else el.appendChild(document.createTextNode(String(k)));
    }
  }
  function setAttrs(el, a, isSvg) {
    if (!a) return;
    for (const key of Object.keys(a)) {
      const v = a[key];
      if (v === null || v === undefined || v === false) continue;
      if (key === 'class') el.setAttribute('class', v);
      else if (key === 'style' && typeof v === 'object') Object.assign(el.style, v);
      else if (key === 'html') el.innerHTML = v;
      else if (key === 'text') el.textContent = v;
      else if (key.startsWith('on') && typeof v === 'function') el.addEventListener(key.slice(2), v);
      else if (key === 'dataset') Object.assign(el.dataset, v);
      else if (!isSvg && (key === 'value' || key === 'checked' || key === 'disabled' || key === 'selected')) el[key] = v;
      else el.setAttribute(key, v === true ? '' : v);
    }
  }
  U.h = function (tag, attrs, ...kids) {
    const el = document.createElement(tag);
    setAttrs(el, attrs, false);
    add(el, kids);
    return el;
  };
  U.s = function (tag, attrs, ...kids) {
    const el = document.createElementNS(SVGNS, tag);
    setAttrs(el, attrs, true);
    add(el, kids);
    return el;
  };
  U.clear = el => { while (el.firstChild) el.removeChild(el.firstChild); return el; };
  U.esc = s => String(s).replace(/[&<>"']/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' }[c]));
  const FIELD_KEYS = { op: 'op', rd: 'rd', f3: 'f3', rs1: 'rs1', rs2: 'rs2', f7: 'f7', imm: 'imm' };
  /** Inline markup: `code`, **bold**, [[rd|text]] field chips, ~~strike~~ */
  U.inline = function (t) {
    let s = U.esc(t);
    s = s.replace(/`([^`]+)`/g, '<code>$1</code>');
    s = s.replace(/\*\*([^*]+)\*\*/g, '<strong>$1</strong>');
    s = s.replace(/\[\[(\w+)\|([^\]]+)\]\]/g, (m, k, txt) => FIELD_KEYS[k] ? '<span class="fc fc-' + k + '">' + txt + '</span>' : txt);
    s = s.replace(/~~([^~]+)~~/g, '<s>$1</s>');
    // e^{iφ} and ε_{d+2}: superscripts and subscripts
    s = s.replace(/\^\{([^{}]+)\}/g, '<sup>$1</sup>').replace(/_\{([^{}]+)\}/g, '<sub>$1</sub>');
    return s;
  };
  /** Block markup: paragraphs split by blank lines, "- " bullets, "1. " numbered lists, ``` code fences. */
  U.rich = function (t, cls) {
    const box = U.h('div', { class: cls || 'body' });
    const blocks = String(t || '').trim().split(/\n\s*\n/);
    for (const b of blocks) {
      const lines = b.split('\n');
      if (/^```/.test(lines[0].trim()) && /```$/.test(lines[lines.length - 1].trim()) && lines.length >= 2) {
        const pre = U.h('pre', { class: 'code' });
        lines.slice(1, -1).forEach(l => pre.appendChild(U.h('span', { class: 'plain-line' }, l === '' ? ' ' : l)));
        box.appendChild(pre);
      } else if (lines.every(l => /^\s*-\s+/.test(l))) {
        const ul = U.h('ul');
        lines.forEach(l => ul.appendChild(U.h('li', { html: U.inline(l.replace(/^\s*-\s+/, '')) })));
        box.appendChild(ul);
      } else if (lines.every(l => /^\s*\d+\.\s+/.test(l))) {
        const ol = U.h('ol');
        lines.forEach(l => ol.appendChild(U.h('li', { html: U.inline(l.replace(/^\s*\d+\.\s+/, '')) })));
        box.appendChild(ol);
      } else box.appendChild(U.h('p', { html: U.inline(lines.join(' ')) }));
    }
    return box;
  };
  U.shuffle = function (a, rnd) {
    a = a.slice(); rnd = rnd || Math.random;
    for (let i = a.length - 1; i > 0; i--) { const j = Math.floor(rnd() * (i + 1)); [a[i], a[j]] = [a[j], a[i]]; }
    return a;
  };
  U.pick = (a, rnd) => a[Math.floor((rnd || Math.random)() * a.length)];
  U.rint = (lo, hi, rnd) => lo + Math.floor((rnd || Math.random)() * (hi - lo + 1));
  U.clamp = (v, lo, hi) => Math.max(lo, Math.min(hi, v));
  U.dayKey = function (d) {
    d = d || new Date();
    return d.getFullYear() + '-' + String(d.getMonth() + 1).padStart(2, '0') + '-' + String(d.getDate()).padStart(2, '0');
  };
  U.fmtNum = (v, dp) => (Math.abs(v) >= 100 || dp === 0 ? Math.round(v).toLocaleString('en-US') : v.toFixed(dp === undefined ? 2 : dp));

  /* ---------- icons (24px, stroke) ---------- */
  const I = {
    learn: 'M6 3.5a2 2 0 1 0 0 4 2 2 0 0 0 0-4zM6 7.5v3a3 3 0 0 0 3 3h6a3 3 0 0 1 3 3v1M18 20.5a2 2 0 1 0 0-4',
    lab: 'M9 3h6M10 3v6.2L4.8 18.4A1.8 1.8 0 0 0 6.4 21h11.2a1.8 1.8 0 0 0 1.6-2.6L14 9.2V3M7.2 15h9.6',
    practice: 'M12 3a9 9 0 1 0 0 18 9 9 0 0 0 0-18zM12 7.5a4.5 4.5 0 1 0 0 9 4.5 4.5 0 0 0 0-9zM12 11a1 1 0 1 0 0 2 1 1 0 0 0 0-2z',
    ref: 'M5 4.5A1.5 1.5 0 0 1 6.5 3H19v15H6.5A1.5 1.5 0 0 0 5 19.5v-15zM5 19.5A1.5 1.5 0 0 0 6.5 21H19v-3M9 7h6',
    me: 'M8 8h8v8H8zM10 4v4M14 4v4M10 16v4M14 16v4M4 10h4M4 14h4M16 10h4M16 14h4',
    flame: 'M12 3c.5 3 4.5 5 4.5 9.5A4.5 4.5 0 0 1 12 17a4.5 4.5 0 0 1-4.5-4.5c0-2 1-3.2 2-4 .2 1.8 1 2.8 2.2 3-.4-3.2-.6-5.6.3-8.5z',
    bolt: 'M13.5 2.5 4.5 14h7l-1 7.5 9-11.5h-7l1-7.5z',
    star: 'M12 2.8l2.8 5.8 6.4.9-4.6 4.5 1.1 6.3L12 17.3l-5.7 3 1.1-6.3-4.6-4.5 6.4-.9z',
    check: 'M5 12.5l4.5 4.5L19 7.5',
    lock: 'M7 11V8a5 5 0 0 1 10 0v3M5.5 11h13v9.5h-13z',
    close: 'M6 6l12 12M18 6 6 18',
    back: 'M15 5l-7 7 7 7',
    next: 'M9 5l7 7-7 7',
    doc: 'M7 3h7l4 4v14H7zM14 3v4h4M9.5 12h5M9.5 15.5h5',
    play: 'M8 5.5v13l10.5-6.5z',
    pause: 'M8 5v14M16 5v14',
    step: 'M6 5v14M10 5.5v13l9-6.5z',
    reset: 'M4 4v6h6M5.1 15.5A7.5 7.5 0 1 0 6.5 7.5L4 10',
    trophy: 'M8 4h8v5a4 4 0 0 1-8 0zM8 6H5a3 3 0 0 0 3 4M16 6h3a3 3 0 0 1-3 4M12 13v3.5M8.5 20.5h7M9.5 16.5h5v4h-5z',
    spark: 'M12 3v4M12 17v4M3 12h4M17 12h4M6 6l2.5 2.5M15.5 15.5 18 18M18 6l-2.5 2.5M8.5 15.5 6 18',
    chip: 'M7 7h10v10H7zM10 3v4M14 3v4M10 17v4M14 17v4M3 10h4M3 14h4M17 10h4M17 14h4M10 10h4v4h-4z',
    bits: 'M4 7h3v10H4zM10 7h3v10h-3zM16 7h3v10h-3z',
    gate: 'M4 9h4M4 15h4M8 6h5a6 6 0 0 1 0 12H8zM19 12h2',
    pipe: 'M3 6h6v4H3zM9 10h6v4H9zM15 14h6v4h-6z',
    cache: 'M4 5h16v4H4zM4 10h16v4H4zM4 15h16v4H4zM8 5v14',
    branch: 'M6 3v12M6 15a3 3 0 1 0 0 6 3 3 0 0 0 0-6zM18 3a3 3 0 1 0 0 6 3 3 0 0 0 0-6zM18 9c0 4-4 5-12 6',
    ooo: 'M4 6h7M4 12h4M4 18h10M15 4l4 2-4 2M12 10l4 2-4 2M17 16l4 2-4 2',
    design: 'M4 20h16M6 20V9l6-5 6 5v11M10 20v-6h4v6',
    datapath: 'M3 12h4M7 8h4v8H7zM11 12h3M14 9l5 3-5 3zM19 12h2',
    shuffle: 'M4 7h3l10 10h3M4 17h3l3-3M14 10l3-3h3M18 4l2 3-2 3M18 14l2 3-2 3',
    mistakes: 'M12 3a9 9 0 1 0 0 18 9 9 0 0 0 0-18zM12 7.5v5.5M12 16.2v.3',
    search: 'M10.5 4a6.5 6.5 0 1 0 0 13 6.5 6.5 0 0 0 0-13zM20 20l-4.8-4.8',
    num: 'M5 9h14M5 15h14M10 4 8 20M16 4l-2 16',
    mem: 'M5 4h14v16H5zM9 4v16M5 8h4M5 12h4M5 16h4',
    shield: 'M12 3 4.5 6v6c0 4.5 3.2 7.8 7.5 9 4.3-1.2 7.5-4.5 7.5-9V6z',
    vec: 'M3 8h18M3 12h18M3 16h18M7 6v12M11 6v12M15 6v12',
    flag: 'M5 21V4M5 4h11l-2 4 2 4H5',
    tri: 'M12 4 21 19H3z',
    cube: 'M12 3 20 7.5v9L12 21l-8-4.5v-9zM12 12l8-4.5M12 12v9M12 12 4 7.5',
    shader: 'M4 6h16v12H4zM8 10l-2 2 2 2M16 10l2 2-2 2M13 9l-2 6',
    grid: 'M4 4h16v16H4zM4 9.3h16M4 14.6h16M9.3 4v16M14.6 4v16',
    monitor: 'M3 5h18v11H3zM9 20h6M12 16v4',
    plug: 'M7 3v5M17 3v5M5 8h14v3a7 7 0 0 1-14 0zM12 18v3',
    board: 'M3 6h18v12H3zM7 18v3M11 18v3M15 18v3M7 9h5v5H7zM15 9h3M15 12h3',
    fan: 'M12 10.5a1.5 1.5 0 1 0 0 3 1.5 1.5 0 0 0 0-3zM12 10.5C12 6 13 4 15.5 4S17 9 12 10.5M13.5 12c4.5 0 6.5 1 6.5 3.5S15 17 13.5 12M12 13.5c0 4.5-1 6.5-3.5 6.5S7 15 12 13.5M10.5 12C6 12 4 11 4 8.5S9 7 10.5 12',
    wave: 'M2 12c2-6 4-6 6 0s4 6 6 0 4-6 6 0',
    film: 'M4 4h16v16H4zM8 4v16M16 4v16M4 8h4M4 12h4M4 16h4M16 8h4M16 12h4M16 16h4',
    socket: 'M5 5h14v14H5zM8.5 8.5h.01M12 8.5h.01M15.5 8.5h.01M8.5 12h.01M12 12h.01M15.5 12h.01M8.5 15.5h.01M12 15.5h.01M15.5 15.5h.01M19 8h2.5v11',
    power: 'M12 3v8M7.2 6.3a7 7 0 1 0 9.6 0',
    dimm: 'M3 8h18v8H3zM6 10.5h2.5v3H6zM10.8 10.5h2.5v3h-2.5zM15.5 10.5H18v3h-2.5zM12 16v2',
    pcie: 'M4 8h16v7H4zM7 15v3M10 15v3M13 15v3M16 15v3M8 11h8',
    flash: 'M7 6h10v12H7zM4 9h3M4 12h3M4 15h3M17 9h3M17 12h3M17 15h3',
    boot: 'M12 3c4 2.5 6 6.5 6 11l-3 3H9l-3-3c0-4.5 2-8.5 6-11zM12 9.5a1.5 1.5 0 1 0 0 3 1.5 1.5 0 0 0 0-3zM10 20.5h4',
    bell: 'M6 16v-5a6 6 0 0 1 12 0v5l2 2H4zM10 20.5a2 2 0 0 0 4 0',
    tree: 'M4 4h5v4H4zM14 10h6v4h-6zM14 17h6v4h-6zM6.5 8v11H14M6.5 12H14',
    table: 'M4 5h16v14H4zM4 10h16M4 14.5h16M10 5v14',
    thermo: 'M10 13.5V5a2 2 0 0 1 4 0v8.5a4 4 0 1 1-4 0zM12 9v6.5',
    clock: 'M12 3a9 9 0 1 0 0 18 9 9 0 0 0 0-18zM12 7v5l3.5 2',
    gpu: 'M3 7h18v10H3zM6 17v2.5M10 17v2.5M14 17v2.5M8 9.5a2.5 2.5 0 1 0 0 5 2.5 2.5 0 0 0 0-5zM16 9.5a2.5 2.5 0 1 0 0 5 2.5 2.5 0 0 0 0-5z',
    coil: 'M2.5 12h3M18.5 12h3M5.5 12a1.6 1.6 0 0 1 3.25 0 1.6 1.6 0 0 1 3.25 0 1.6 1.6 0 0 1 3.25 0 1.6 1.6 0 0 1 3.25 0',
    map: 'M5 3h14v18H5zM5 8h14M5 12h14M5 17h14M9 8v4',
    eye: 'M2 12s4-6.5 10-6.5S22 12 22 12s-4 6.5-10 6.5S2 12 2 12zM12 9a3 3 0 1 0 0 6 3 3 0 0 0 0-6z',
    term: 'M4 5h16v14H4zM7.5 10l3 2.5-3 2.5M12.5 15.5h4',
    key: 'M15 4a5 5 0 0 0-4.6 7L4 17.5V20h3v-2h2v-2h2l1.4-1.4A5 5 0 1 0 15 4zM16 8h.01',
    aa: 'M2.5 18 7.5 5.5 12.5 18M4.5 13.5h6M14 18l3.5-8.5L21 18M15.2 15.2h4.6',
    expand: 'M4 9V4h5M15 4h5v5M20 15v5h-5M9 20H4v-5',
    shrink: 'M9 4v5H4M15 4v5h5M15 20v-5h5M9 20v-5H4',
    code: 'M8 7l-5 5 5 5M16 7l5 5-5 5M13.5 4.5l-3 15',
    git: 'M6 3.5v11M6 14.5a2.5 2.5 0 1 0 0 5 2.5 2.5 0 0 0 0-5zM18 4.5a2.5 2.5 0 1 0 0 5 2.5 2.5 0 0 0 0-5zM18 9.5c0 4-5 4.5-11.5 5.5',
    wrench: 'M14.7 6.3a4.5 4.5 0 0 0-5.9 5.9L3.5 17.5l3 3 5.3-5.3a4.5 4.5 0 0 0 5.9-5.9l-2.8 2.8-2.6-.4-.4-2.6z',
    stack: 'M12 3 3 7.8l9 4.8 9-4.8zM3 12.2l9 4.8 9-4.8M3 16.6l9 4.8 9-4.8',
    gear: 'M19.6 12 21.9 13.4 21.5 15.2 18.8 15.5 17.4 17.4 18 20 16.4 21 14.3 19.2 12 19.6 10.6 21.9 8.8 21.5 8.5 18.8 6.6 17.4 4 18 3 16.4 4.8 14.3 4.4 12 2.1 10.6 2.5 8.8 5.2 8.5 6.6 6.6 6 4 7.6 3 9.7 4.8 12 4.4 13.4 2.1 15.2 2.5 15.5 5.2 17.4 6.6 20 6 21 7.6 19.2 9.7zM12 9.2a2.8 2.8 0 1 0 0 5.6 2.8 2.8 0 0 0 0-5.6z',
    drop: 'M12 3.5c3.6 4.6 6 7.8 6 10.6a6 6 0 0 1-12 0c0-2.8 2.4-6 6-10.6z',
    magnet: 'M6 4h4v8.5a2 2 0 0 0 4 0V4h4v8.5a6 6 0 0 1-12 0zM6 8h4M14 8h4',
    atom: 'M12 10.6a1.4 1.4 0 1 0 0 2.8 1.4 1.4 0 0 0 0-2.8zM3 12a9 3.8 0 1 0 18 0 9 3.8 0 1 0-18 0M12 3a3.8 9 0 1 0 0 18 3.8 9 0 1 0 0-18',
    lens: 'M12 3c2.6 3.2 2.6 14.8 0 18-2.6-3.2-2.6-14.8 0-18zM2 12h6.5M15.5 12H22',
    spring: 'M12 2v3l5 1.5-10 3 10 3-10 3 10 3-5 1.5v3',
    beam: 'M4 5h16v3H4zM4 16h16v3H4zM10.5 8h3v8h-3z',
    force: 'M4 12h14M13 7l5 5-5 5',
    weight: 'M7.5 8h9l3 12h-15zM10 8a2 2 0 1 1 4 0',
    flask: 'M9 3h6M10 3v6.2L4.6 18.6A1.6 1.6 0 0 0 6 21h12a1.6 1.6 0 0 0 1.4-2.4L14 9.2V3M7.2 15h9.6',
    dna: 'M7 3c0 5.2 10 6.3 10 9s-10 3.8-10 9M17 3c0 5.2-10 6.3-10 9s10 3.8 10 9M8.5 6h7M9.8 9h4.4M9.8 15h4.4M8.5 18h7',
    ring: 'M12 3.5l7.4 4.25v8.5L12 20.5l-7.4-4.25v-8.5zM12 8.4a3.6 3.6 0 1 0 0 7.2 3.6 3.6 0 0 0 0-7.2z',
    enzyme: 'M20.2 8.2A9 9 0 1 0 20.2 15.8L13.4 12zM18.4 12h.01',
    leaf: 'M5 19C5 10.5 10.5 5 20 4c-.8 9.5-6.2 15-15 15zM5 19l8.5-8.5',
    pill: 'M10.6 20.1a4.1 4.1 0 0 1-5.8-5.8l9.5-9.5a4.1 4.1 0 0 1 5.8 5.8zM8.5 9.6l5.9 5.9',
    heart: 'M12 20s-7.5-4.6-7.5-10.4A4.1 4.1 0 0 1 12 7.2a4.1 4.1 0 0 1 7.5 2.4C19.5 15.4 12 20 12 20z',
    cell: 'M12 3c5.2 0 9 3.9 9 9s-3.8 9-9 9-9-3.9-9-9 3.8-9 9-9zM12 9.2a2.8 2.8 0 1 0 0 5.6 2.8 2.8 0 0 0 0-5.6z',
    gel: 'M4 3h16v18H4zM7.5 6.5h3M13.5 6.5h3M7.5 10.5h3M13.5 13h3M7.5 16h3',
    tube: 'M9 3h6M10 3v14.5a2 2 0 0 0 4 0V3M10 11h4'
  };
  U.ICONS = I;
  U.icon = function (name, cls) {
    const filled = name === 'star' || name === 'bolt' || name === 'play';
    return U.s('svg', { viewBox: '0 0 24 24', class: cls || null, 'aria-hidden': 'true' },
      U.s('path', { d: I[name] || I.spark, fill: filled ? 'currentColor' : 'none', stroke: filled ? 'none' : 'currentColor', 'stroke-width': 2, 'stroke-linecap': 'round', 'stroke-linejoin': 'round' }));
  };
  /** The logo in the top bar: each course draws its own mark into a 32×32 box. */
  /** A “build it yourself” list: [piece, where you write it, what to adapt] rows as cards that read well on a phone. */
  U.buildList = function (rows, note) {
    const box = U.h('div', { class: 'build-list' });
    rows.forEach(([piece, mine, adapt]) => box.appendChild(U.h('div', { class: 'build-item' },
      U.h('h4', null, piece),
      U.h('div', { class: 'bl-row' }, U.h('span', { class: 'bl-k' }, 'Write'), U.h('span', null, mine)),
      U.h('div', { class: 'bl-row' }, U.h('span', { class: 'bl-k' }, 'Adapt'), U.h('span', null, adapt)))));
    return note ? U.h('div', { class: 'stack' }, box, U.h('p', { class: 'muted small' }, note)) : box;
  };
  U.brandMark = function (draw) {
    const g = U.s('svg', { viewBox: '0 0 32 32', class: 'brand-mark', 'aria-hidden': 'true' });
    if (draw) draw(g, U.s);
    return g;
  };

  /* ---------- toast ---------- */
  let toastEl = null, toastT = 0;
  U.toast = function (msg) {
    if (!toastEl) { toastEl = U.h('div', { class: 'toast', role: 'status', 'aria-live': 'polite' }); document.body.appendChild(toastEl); }
    toastEl.textContent = msg;
    toastEl.classList.add('show');
    clearTimeout(toastT);
    toastT = setTimeout(() => toastEl.classList.remove('show'), 2200);
  };

  /* ---------- sound ---------- */
  let ac = null;
  U.sound = function (kind) {
    if (!Store.state || !Store.state.settings.sound) return;
    try {
      if (!ac) ac = new (window.AudioContext || window.webkitAudioContext)();
      if (ac.state === 'suspended') ac.resume();
      const now = ac.currentTime;
      const tone = (f, t, d, type, vol) => {
        const o = ac.createOscillator(), g = ac.createGain();
        o.type = type || 'sine'; o.frequency.value = f;
        g.gain.setValueAtTime(0.0001, now + t);
        g.gain.exponentialRampToValueAtTime(vol || 0.12, now + t + 0.015);
        g.gain.exponentialRampToValueAtTime(0.0001, now + t + d);
        o.connect(g); g.connect(ac.destination);
        o.start(now + t); o.stop(now + t + d + 0.05);
      };
      if (kind === 'ok') { tone(660, 0, 0.12, 'triangle'); tone(990, 0.08, 0.18, 'triangle'); }
      else if (kind === 'bad') { tone(220, 0, 0.22, 'square', 0.05); tone(180, 0.1, 0.25, 'square', 0.04); }
      else if (kind === 'done') { [523, 659, 784, 1046].forEach((f, i) => tone(f, i * 0.09, 0.25, 'triangle', 0.1)); }
      else if (kind === 'tap') { tone(880, 0, 0.04, 'sine', 0.04); }
    } catch (e) { /* audio unavailable */ }
  };

  /* ---------- progress store ---------- */
  let KEY = 'riscv.progress.v1';
  const Store = {
    /** Each app keeps its own record: the single-course apps keep their original keys. */
    configure(o) { if (o && o.key) KEY = o.key; },
    state: null,
    listeners: [],
    remote: { ref: null, writing: false, again: false, timer: 0, ok: false },
    defaults() {
      return {
        v: 1, xp: 0, lessons: {}, drills: {}, mistakes: {}, streak: { n: 0, last: null }, days: {}, badges: {},
        settings: { sound: true, unlockAll: false, abi: false, zoom: 'auto', course: null }, created: Date.now(), updated: 0
      };
    },
    load() {
      let s = null;
      try { const raw = localStorage.getItem(KEY); if (raw) s = JSON.parse(raw); } catch (e) { s = null; }
      this.state = this.normalize(s);
      return this.state;
    },
    normalize(s) {
      const d = this.defaults();
      if (!s || typeof s !== 'object') return d;
      const out = Object.assign(d, s);
      out.settings = Object.assign(this.defaults().settings, s.settings || {});
      out.streak = Object.assign({ n: 0, last: null }, s.streak || {});
      ['lessons', 'drills', 'mistakes', 'days', 'badges'].forEach(k => { if (!out[k] || typeof out[k] !== 'object') out[k] = {}; });
      return out;
    },
    on(fn) { this.listeners.push(fn); },
    emit() { this.listeners.forEach(fn => { try { fn(this.state); } catch (e) { console.error(e); } }); },
    save(opts) {
      const s = this.state;
      s.updated = Date.now();
      // keep the mistake log bounded
      const mk = Object.keys(s.mistakes);
      if (mk.length > 160) mk.sort((a, b) => s.mistakes[a].t - s.mistakes[b].t).slice(0, mk.length - 160).forEach(k => delete s.mistakes[k]);
      try { localStorage.setItem(KEY, JSON.stringify(s)); } catch (e) { /* storage unavailable */ }
      this.scheduleRemote();
      if (!opts || !opts.silent) this.emit();
    },
    merge(a, b) {
      // combine two progress records, keeping the best of each
      const out = this.normalize(JSON.parse(JSON.stringify(a.updated >= b.updated ? a : b)));
      const other = a.updated >= b.updated ? b : a;
      out.xp = Math.max(a.xp || 0, b.xp || 0);
      for (const [k, v] of Object.entries(other.lessons || {})) {
        const m = out.lessons[k];
        if (!m) out.lessons[k] = v;
        else out.lessons[k] = { done: m.done || v.done, stars: Math.max(m.stars || 0, v.stars || 0), best: Math.max(m.best || 0, v.best || 0), runs: Math.max(m.runs || 0, v.runs || 0), t: Math.max(m.t || 0, v.t || 0) };
      }
      for (const [k, v] of Object.entries(other.drills || {})) {
        const m = out.drills[k];
        out.drills[k] = m ? { best: Math.max(m.best || 0, v.best || 0), runs: Math.max(m.runs || 0, v.runs || 0) } : v;
      }
      for (const [k, v] of Object.entries(other.days || {})) out.days[k] = Math.max(out.days[k] || 0, v);
      for (const [k, v] of Object.entries(other.badges || {})) if (!out.badges[k]) out.badges[k] = v;
      return out;
    },
    async initRemote() { /* progress stays on this device */ },
    scheduleRemote(delay) {
      if (!this.remote.ref) return;
      clearTimeout(this.remote.timer);
      this.remote.timer = setTimeout(() => this.flush(), delay === undefined ? 1500 : delay);
    },
    async flush() {
      const r = this.remote;
      if (!r.ref) return;
      if (r.writing) { r.again = true; return; }
      r.writing = true;
      try {
        await r.ref.set({ state: JSON.stringify(this.state), updated: this.state.updated, xp: this.state.xp });
        r.ok = true;
      } catch (e) {
        r.ok = false;
        if (e && (e.code === 'invalid_argument' || e.code === 'revoked' || e.code === 'not_granted')) r.ref = null;
      }
      r.writing = false;
      if (r.again) { r.again = false; this.flush(); }
    },
    /* --- progress helpers --- */
    addXP(n) {
      const s = this.state, today = U.dayKey();
      s.xp += n;
      s.days[today] = (s.days[today] || 0) + n;
      const y = new Date(); y.setDate(y.getDate() - 1);
      if (s.streak.last !== today) {
        s.streak.n = s.streak.last === U.dayKey(y) ? s.streak.n + 1 : 1;
        s.streak.last = today;
      }
      const dk = Object.keys(s.days).sort();
      if (dk.length > 60) dk.slice(0, dk.length - 60).forEach(k => delete s.days[k]);
    },
    streakNow() {
      const s = this.state, today = U.dayKey();
      const y = new Date(); y.setDate(y.getDate() - 1);
      return (s.streak.last === today || s.streak.last === U.dayKey(y)) ? s.streak.n : 0;
    },
    todayXP() { return this.state.days[U.dayKey()] || 0; },
    level() { const xp = this.state.xp; let lvl = 1, need = 100, acc = 0; while (xp >= acc + need) { acc += need; lvl++; need = Math.round(need * 1.18); } return { lvl, into: xp - acc, need }; }
  };
  U.Store = Store;
  U.DAILY_GOAL = 60;

  G.U = U;
})(window);

/* ---- engine/viz-core.js ---- */
/* viz-core.js — SVG primitives and foundation visuals: register bitfields, bit toggles, state
   machines, memory bytes, code-flow arrows, block diagrams and layered stacks. */
(function (G) {
  'use strict';
  const { h, s } = U;
  const V = {};
  let uid = 0;
  const FKEY = {
    op: 'op', rd: 'rd', f3: 'f3', rs1: 'rs1', rs2: 'rs2', f7: 'f7', imm: 'imm', shamt: 'rs2', csr: 'imm', uimm: 'rs1', f12: 'f7',
    fm: 'imm', pred: 'imm', succ: 'imm', tag: 'rs1', index: 'rd', offset: 'op', vpn1: 'rs1', vpn0: 'rd', vpn2: 'f7', pgoff: 'op',
    sign: 'f3', exp: 'rs2', frac: 'rd', ppn1: 'rs1', ppn0: 'rd', rsw: 'f7', flag: 'imm', d: 'f3', a: 'rs2', g: 'f7', u: 'rd',
    x: 'op', w: 'rs1', r: 'imm', v: 'op', mode: 'f3', asid: 'f7', ppn: 'rd', acc: 'f3', priv: 'rs1', num: 'rd', zero: 'f7',
    hi: 'rs1', lo: 'rd', mpp: 'f3', mpie: 'rs2', mie: 'op', spp: 'rs1', spie: 'f7', sie: 'rd', other: 'imm',
    red: 'f3', green: 'op', blue: 'rd', alpha: 'imm', pad: 'f7', rs3: 'rs2', rm: 'f3'
  };
  /** The instruction set of this build (RV or ARM) supplies field layouts, colours and value labels. */
  const ISA = () => G.ISA || G.RV || G.ARM;
  V.bits = (w, hi, lo) => (hi - lo === 31 ? (w >>> 0) : ((w >>> lo) & ((1 << (hi - lo + 1)) - 1)));
  V.fk = k => { const I = ISA(); return (I && I.FKEY && I.FKEY[k]) || FKEY[k] || 'imm'; };
  V.col = k => 'var(--f-' + V.fk(k) + ')';
  V.col2 = k => 'var(--f-' + V.fk(k) + '-2)';
  V.STAGE_KEY = { IF: 'rd', ID: 'rs1', EX: 'op', MEM: 'rs2', WB: 'f7' };

  /* ---------- primitives ---------- */
  V.svg = function (w, hgt, label, cls) {
    return s('svg', { viewBox: '0 0 ' + w + ' ' + hgt, role: 'img', 'aria-label': label || 'diagram', class: cls || null, preserveAspectRatio: 'xMidYMid meet' });
  };
  V.text = function (x, y, str, o) {
    o = o || {};
    let size = o.size || 11, fitLen = null;
    if (o.fit && str) {
      // shrink text that would overflow its box (estimated from the font's average glyph width)
      const k = o.mono ? 0.61 : o.display ? 0.52 : 0.56;
      const est = String(str).length * size * k;
      if (est > o.fit) {
        size = Math.max(o.minSize || 6.5, size * o.fit / est);
        if (String(str).length * size * k > o.fit) fitLen = o.fit;
      }
    }
    const st = ['fill:' + (o.fill || 'var(--ink)'), 'font-size:' + size + 'px'];
    if (o.mono) st.push('font-family:var(--font-mono)');
    else if (o.display) st.push('font-family:var(--font-display)');
    else st.push('font-family:var(--font-body)');
    if (o.weight) st.push('font-weight:' + o.weight);
    if (o.ls) st.push('letter-spacing:' + o.ls);
    if (o.opacity !== undefined) st.push('opacity:' + o.opacity);
    return s('text', { x, y, 'text-anchor': o.anchor || 'middle', 'dominant-baseline': o.base || 'middle', style: st.join(';'), class: o.cls || null, transform: o.transform || null, textLength: fitLen, lengthAdjust: fitLen ? 'spacingAndGlyphs' : null }, str);
  };
  V.rect = function (x, y, w, hh, o) {
    o = o || {};
    return s('rect', {
      x, y, width: w, height: hh, rx: o.rx === undefined ? 4 : o.rx,
      style: 'fill:' + (o.fill || 'var(--card)') + ';stroke:' + (o.stroke || 'var(--line)') + ';stroke-width:' + (o.sw || 1.2) + (o.opacity !== undefined ? ';opacity:' + o.opacity : '') + (o.dash ? ';stroke-dasharray:' + o.dash : ''),
      class: o.cls || null
    });
  };
  V.line = function (pts, o) {
    o = o || {};
    const d = pts.map((p, i) => (i ? 'L' : 'M') + p[0] + ' ' + p[1]).join(' ');
    return s('path', {
      d, fill: 'none',
      style: 'stroke:' + (o.stroke || 'var(--wire)') + ';stroke-width:' + (o.sw || 1.6) + ';stroke-linejoin:round;stroke-linecap:round' + (o.opacity !== undefined ? ';opacity:' + o.opacity : '') + (o.dash ? ';stroke-dasharray:' + o.dash : ''),
      'marker-end': o.marker ? 'url(#' + o.marker + ')' : null, class: o.cls || null
    });
  };
  /** Arrow markers in a few colours; returns {ink, hot, wire, brand, ok, bad} ids */
  V.markers = function (svg) {
    const id = 'm' + (++uid);
    const defs = s('defs');
    const ids = {};
    [['ink', 'var(--ink-2)'], ['hot', 'var(--hot)'], ['wire', 'var(--wire)'], ['brand', 'var(--brand)'], ['ok', 'var(--ok)'], ['bad', 'var(--bad)'], ['gold', 'var(--gold)']].forEach(([k, c]) => {
      const mid = id + k;
      ids[k] = mid;
      defs.appendChild(s('marker', { id: mid, viewBox: '0 0 10 10', refX: 8.5, refY: 5, markerWidth: 6.5, markerHeight: 6.5, orient: 'auto-start-reverse', markerUnits: 'userSpaceOnUse' },
        s('path', { d: 'M0 0.8 L9.5 5 L0 9.2 z', style: 'fill:' + c })));
    });
    const hatch = id + 'hatch';
    ids.hatch = hatch;
    defs.appendChild(s('pattern', { id: hatch, width: 6, height: 6, patternUnits: 'userSpaceOnUse', patternTransform: 'rotate(45)' },
      s('rect', { width: 6, height: 6, style: 'fill:var(--surface)' }), s('line', { x1: 0, y1: 0, x2: 0, y2: 6, style: 'stroke:var(--line);stroke-width:3' })));
    svg.appendChild(defs);
    return ids;
  };
  V.figure = function (content, caption, opts) {
    opts = opts || {};
    const box = h('div', { class: 'fig-box' + (opts.flush ? ' flush' : '') }, content);
    const fig = h('figure', { class: 'fig' }, box, opts.after || null, caption ? h('figcaption', { html: U.inline(caption) }) : null);
    fig.box = box;
    return fig;
  };
  V.legend = function (items) {
    return h('div', { class: 'legend' }, items.map(([c, t]) => h('span', null, h('i', { style: { background: c } }), t)));
  };

  /* ---------- instruction bitfield ---------- */
  const SHORT = { funct7: 'f7', funct3: 'f3', opcode: 'op', 'imm[11:0]': 'imm', 'imm[11:5]': 'imm', 'imm[4:0]': 'imm', 'imm[31:12]': 'imm[31:12]', funct12: 'f12', shamt: 'sh', uimm: 'uimm' };
  function fitLabel(label, width, px) {
    const cw = px * 0.62;
    if (label.length * cw <= width - 3) return label;
    if (SHORT[label] && SHORT[label].length * cw <= width - 3) return SHORT[label];
    const m = /^imm\[(.*)\]$/.exec(label);
    if (m && m[1].length * cw <= width - 3) return m[1];
    if (m) { const parts = m[1].split(/[|:]/); if (parts[0].length * cw <= width - 3) return parts[0]; }
    return '';
  }
  V.fieldsFor = function (kind) {
    const I = ISA();
    return I.FMT[kind].map(f => ({ key: f[0], hi: f[1], lo: f[2], label: f[3] || I.FIELD_NAME[f[0]] }));
  };
  /**
   * o.kind | o.fields, o.word (number), o.n (width), o.hl (keys), o.vals ({index: text}), o.onField(fn), o.idx (true)
   */
  V.bitfield = function (o) {
    const fields = o.fields || V.fieldsFor(o.kind || (ISA() && ISA().id === 'arm' ? 'DPR' : 'R'));
    const n = o.n || 32;
    const W = o.w || 352, x0 = 6, bw = (W - 2 * x0) / n;
    const hasBits = o.word !== undefined && o.word !== null;
    const top = 14, boxH = o.boxH || 30;
    const bitsY = top + boxH + 11;
    const valsY = (hasBits ? bitsY + 14 : top + boxH + 13);
    const H = (o.vals || o.autoVals) ? valsY + 10 : (hasBits ? bitsY + 8 : top + boxH + 4);
    const svg = V.svg(W, H, o.label || 'instruction bit fields');
    const hl = o.hl ? new Set(o.hl) : null;
    const xOf = bit => x0 + (n - 1 - bit) * bw;
    const shownIdx = new Set();
    const seenKey = {};
    fields.forEach((f, fi) => {
      const x = xOf(f.hi), w = (f.hi - f.lo + 1) * bw;
      const on = !hl || hl.has(f.key) || hl.has(fi);
      const did = seenKey[f.key] ? f.key + '#' + fi : f.key;
      seenKey[f.key] = true;
      const g = s('g', { class: o.onField ? 'svg-hot' : null, 'data-id': did, style: 'opacity:' + (on ? 1 : 0.32) });
      g.appendChild(V.rect(x + 0.6, top, w - 1.2, boxH, { fill: V.col2(f.key), stroke: V.col(f.key), sw: hl && on ? 2.2 : 1.3, rx: 3 }));
      const px = w < 30 ? 8.5 : 10;
      const lab = fitLabel(f.label, w, px);
      if (lab) g.appendChild(V.text(x + w / 2, top + boxH / 2 + 0.5, lab, { size: px, mono: true, fill: V.col(f.key), weight: 700 }));
      if (o.onField) g.addEventListener('click', () => o.onField(f, fi));
      svg.appendChild(g);
      if (o.idx !== false) {
        [f.hi, f.lo].forEach((b, j) => {
          if (j === 1 && f.hi === f.lo) return;
          if (shownIdx.has(b)) return;
          shownIdx.add(b);
          const tx = j === 0 ? x + 2 : x + w - 2;
          svg.appendChild(V.text(tx, 6, String(b), { size: 8, mono: true, fill: 'var(--ink-3)', anchor: j === 0 ? 'start' : 'end' }));
        });
      }
      if (hasBits) {
        for (let b = f.hi; b >= f.lo; b--) {
          const bx = xOf(b) + bw / 2;
          svg.appendChild(V.text(bx, bitsY, String((o.word >>> b) & 1), { size: bw < 9 ? 7.5 : 9, mono: true, fill: on ? V.col(f.key) : 'var(--ink-3)', weight: 500, opacity: on ? 1 : 0.5 }));
        }
      }
      const vtxt = o.vals ? o.vals[fi] : (o.autoVals && hasBits ? autoVal(f, o.word) : null);
      if (vtxt !== undefined && vtxt !== null) svg.appendChild(V.text(x + w / 2, valsY, vtxt, { size: 9.5, mono: true, fill: on ? 'var(--ink)' : 'var(--ink-3)', weight: 700 }));
    });
    return svg;
  };
  function autoVal(f, word) {
    const I = ISA();
    if (I && I.fieldVal) return I.fieldVal(f, word);
    const v = V.bits(word, f.hi, f.lo);
    const width = f.hi - f.lo + 1;
    if (f.key === 'rd' || f.key === 'rs1' || f.key === 'rs2') return 'x' + v;
    if (f.key === 'op' || f.key === 'f3' || f.key === 'f7') return v.toString(2).padStart(width, '0');
    if (width <= 6) return v.toString(2).padStart(width, '0');
    return '0x' + v.toString(16);
  }

  /* ---------- interactive bit row (HTML) ---------- */
  V.bitsWidget = function (o) {
    o = Object.assign({ n: 8, value: 0, interactive: true, readout: 'all', labels: 'place' }, o);
    let val = o.value >>> 0;
    const n = o.n;
    const wrap = h('div', { class: 'fig-box' });
    const row = h('div', { class: 'bits' + (n > 8 ? ' dense' : '') });
    const ro = h('div', { class: 'bitval' });
    const btns = [];
    const groupSize = n > 8 ? 8 : n;
    let grp = null;
    for (let i = n - 1; i >= 0; i--) {
      if ((n - 1 - i) % groupSize === 0) { grp = h('div', { class: 'bitgrp' }); row.appendChild(grp); }
      const locked = o.locked && ((o.locked >>> i) & 1);
      const lab = o.labels === 'place' && n <= 8 ? (o.signed && i === n - 1 ? '−' + (1 << i) : String(Math.pow(2, i))) : String(i);
      const b = h('button', { class: 'bit' + (locked ? ' locked' : ''), type: 'button', 'aria-label': 'bit ' + i }, h('small', null, lab), '0');
      b.addEventListener('click', () => {
        if (!o.interactive || locked) return;
        val = (val ^ (1 << i)) >>> 0;
        U.sound('tap');
        upd();
        if (o.onChange) o.onChange(api);
      });
      btns[i] = b;
      grp.appendChild(b);
    }
    function upd() {
      for (let i = 0; i < n; i++) {
        const on = (val >>> i) & 1;
        btns[i].classList.toggle('on', !!on);
        btns[i].lastChild.textContent = on ? '1' : '0';
      }
      const u = n === 32 ? val >>> 0 : val & (Math.pow(2, n) - 1);
      const sv = n === 32 ? (val | 0) : (u >= Math.pow(2, n - 1) ? u - Math.pow(2, n) : u);
      const hx = '0x' + u.toString(16).toUpperCase().padStart(Math.ceil(n / 4), '0');
      const parts = [];
      if (o.readout === 'all' || o.readout === 'udec') parts.push((o.signed ? 'unsigned ' : '') + u);
      if (o.signed || o.readout === 'sdec') parts.push('signed ' + sv);
      if (o.readout === 'all' || o.readout === 'hex') parts.push(hx);
      if (o.readout === 'none') parts.length = 0;
      ro.textContent = parts.join('  ·  ');
    }
    const api = {
      el: null,
      get value() { return val >>> 0; },
      set value(v) { val = v >>> 0; upd(); },
      signed() { const u = n === 32 ? val >>> 0 : val & (Math.pow(2, n) - 1); return n === 32 ? (val | 0) : (u >= Math.pow(2, n - 1) ? u - Math.pow(2, n) : u); },
      lock() { o.interactive = false; btns.forEach(b => b && b.classList.add('locked')); }
    };
    wrap.appendChild(row);
    if (o.readout !== 'none') wrap.appendChild(ro);
    upd();
    api.el = o.caption ? h('figure', { class: 'fig' }, wrap, h('figcaption', { html: U.inline(o.caption) })) : wrap;
    return api;
  };

  /* ---------- state machine ---------- */
  /** o: {w,h,states:[{id,x,y,label,sub,r}], edges:[{from,to,label,bend,loop}], cur, hl:[edge idx]} */
  V.fsm = function (o) {
    const W = o.w || 352, H = o.h || 180;
    const svg = V.svg(W, H, o.label || 'state machine');
    const mk = V.markers(svg);
    const byId = {};
    o.states.forEach(st => { byId[st.id] = st; });
    (o.edges || []).forEach((e, i) => {
      const a = byId[e.from], b = byId[e.to];
      const r = a.r || 22;
      const on = o.hlEdges && o.hlEdges.includes(i);
      const col = on ? 'var(--hot)' : 'var(--ink-3)';
      if (e.from === e.to) {
        const dir = e.loop === 'bottom' ? 1 : -1;
        const y0 = a.y + dir * r * 0.75;
        const d = `M${a.x - 9} ${y0} C${a.x - 28} ${a.y + dir * (r + 30)} ${a.x + 28} ${a.y + dir * (r + 30)} ${a.x + 9} ${y0}`;
        svg.appendChild(s('path', { d, fill: 'none', style: 'stroke:' + col + ';stroke-width:' + (on ? 2.4 : 1.5), 'marker-end': 'url(#' + (on ? mk.hot : mk.ink) + ')' }));
        svg.appendChild(V.text(a.x, a.y + dir * (r + 30), e.label, { size: 10.5, mono: true, weight: 700, fill: on ? 'var(--hot)' : 'var(--ink-2)' }));
        return;
      }
      const dx = b.x - a.x, dy = b.y - a.y, len = Math.hypot(dx, dy);
      const ux = dx / len, uy = dy / len;
      const bend = e.bend === undefined ? 0 : e.bend;
      const nx = -uy, ny = ux;
      const sx = a.x + ux * r + nx * bend * 0.25, sy = a.y + uy * r + ny * bend * 0.25;
      const ex = b.x - ux * (b.r || 22) + nx * bend * 0.25, ey = b.y - uy * (b.r || 22) + ny * bend * 0.25;
      const mx = (a.x + b.x) / 2 + nx * bend, my = (a.y + b.y) / 2 + ny * bend;
      svg.appendChild(s('path', { d: `M${sx} ${sy} Q${mx} ${my} ${ex} ${ey}`, fill: 'none', style: 'stroke:' + col + ';stroke-width:' + (on ? 2.4 : 1.5), 'marker-end': 'url(#' + (on ? mk.hot : mk.ink) + ')' }));
      const off = bend >= 0 ? 9 : -9;
      svg.appendChild(V.text(mx * 0.5 + ((sx + ex) / 2) * 0.5 + nx * off, my * 0.5 + ((sy + ey) / 2) * 0.5 + ny * off, e.label, { size: 10.5, mono: true, weight: 700, fill: on ? 'var(--hot)' : 'var(--ink-2)' }));
    });
    o.states.forEach(st => {
      const cur = o.cur === st.id;
      const g = s('g', { class: o.click ? 'svg-hot' : null, 'data-id': st.id });
      g.appendChild(s('circle', { cx: st.x, cy: st.y, r: st.r || 22, style: 'fill:' + (cur ? 'var(--gold)' : (st.fill || 'var(--card)')) + ';stroke:' + (cur ? 'var(--gold)' : 'var(--ink-2)') + ';stroke-width:' + (cur ? 2.5 : 1.6) }));
      g.appendChild(V.text(st.x, st.y + (st.sub ? -5 : 0.5), st.label, { size: st.size || 12, mono: true, weight: 700, fill: cur ? 'var(--gold-ink)' : 'var(--ink)' }));
      if (st.sub) g.appendChild(V.text(st.x, st.y + 9, st.sub, { size: 8.5, fill: cur ? 'var(--gold-ink)' : 'var(--ink-3)', weight: 700 }));
      svg.appendChild(g);
    });
    return svg;
  };

  /* ---------- memory bytes & endianness ---------- */
  /** o: {base, bytes:[...], hl:[addr...], cols:4, label} */
  V.memory = function (o) {
    const cols = o.cols || 4, rows = Math.ceil(o.bytes.length / cols);
    const cw = 54, ch = 30, lx = 74;
    const W = lx + cols * cw + 8, H = 26 + rows * (ch + 4);
    const svg = V.svg(W, H, o.label || 'memory bytes');
    for (let c = 0; c < cols; c++) svg.appendChild(V.text(lx + c * cw + cw / 2, 10, '+' + c, { size: 10, mono: true, fill: 'var(--ink-3)' }));
    const hl = new Set(o.hl || []);
    for (let r = 0; r < rows; r++) {
      const y = 20 + r * (ch + 4);
      const addr = (o.base || 0) + r * cols;
      svg.appendChild(V.text(lx - 8, y + ch / 2, '0x' + addr.toString(16).toUpperCase().padStart(4, '0'), { size: 10.5, mono: true, anchor: 'end', fill: 'var(--ink-2)' }));
      for (let c = 0; c < cols; c++) {
        const i = r * cols + c;
        if (i >= o.bytes.length) continue;
        const a = addr + c;
        const on = hl.has(a);
        const key = o.colorOf ? o.colorOf(a) : null;
        svg.appendChild(V.rect(lx + c * cw + 1, y, cw - 2, ch, { fill: key ? V.col2(key) : on ? 'var(--gold-2)' : 'var(--surface)', stroke: key ? V.col(key) : on ? 'var(--gold)' : 'var(--line)', sw: on || key ? 1.8 : 1, rx: 5 }));
        const b = o.bytes[i];
        svg.appendChild(V.text(lx + c * cw + cw / 2, y + ch / 2 + 0.5, b === null ? '··' : b.toString(16).toUpperCase().padStart(2, '0'), { size: 12, mono: true, weight: 700, fill: key ? V.col(key) : 'var(--ink)' }));
      }
    }
    return svg;
  };
  /* ---------- code listing with a control-flow arrow ---------- */
  /** o: {lines:[{addr,text,note}], from, to, label, hl:[idx]} */
  V.flow = function (o) {
    const lh = 24, top = 10, W = 352;
    const H = top + o.lines.length * lh + 8;
    const svg = V.svg(W, H, 'code with control flow');
    const mk = V.markers(svg);
    const hl = new Set(o.hl || []);
    o.lines.forEach((ln, i) => {
      const y = top + i * lh + lh / 2;
      const on = i === o.from || i === o.to || hl.has(i);
      if (on) svg.appendChild(V.rect(60, y - 10, W - 64, 20, { fill: i === o.from ? 'var(--brand-2)' : 'var(--gold-2)', stroke: 'transparent', rx: 5 }));
      if (ln.addr !== undefined) svg.appendChild(V.text(64, y, '0x' + ln.addr.toString(16).toUpperCase().padStart(3, '0'), { size: 10, mono: true, anchor: 'start', fill: 'var(--ink-3)' }));
      svg.appendChild(V.text(ln.addr !== undefined ? 110 : 68, y, ln.text, { size: 11, mono: true, anchor: 'start', weight: on ? 700 : 400 }));
      if (ln.note) svg.appendChild(V.text(W - 6, y, ln.note, { size: 9.5, anchor: 'end', fill: 'var(--ink-3)' }));
    });
    if (o.from !== undefined && o.to !== undefined) {
      const y1 = top + o.from * lh + lh / 2, y2 = top + o.to * lh + lh / 2;
      const xx = 46 - Math.min(26, Math.abs(o.to - o.from) * 6);
      svg.appendChild(s('path', { d: `M58 ${y1} C${xx} ${y1} ${xx} ${y2} 58 ${y2}`, fill: 'none', style: 'stroke:var(--hot);stroke-width:2.2', 'marker-end': 'url(#' + mk.hot + ')' }));
      if (o.label) svg.appendChild(V.text(xx - 2, (y1 + y2) / 2, o.label, { size: 10, mono: true, anchor: 'end', weight: 700, fill: 'var(--hot)' }));
    }
    return svg;
  };

  /* ---------- generic block diagram ---------- */
  /**
   * spec: {w,h,nodes:[{id,x,y,w,h,label,sub,kind,tone,size}], edges:[{id,pts|paths,label,lx,ly,kind,arrow}],
   *        hl:Set|array, dim:boolean, click:boolean, label}
   * kinds: box, reg, mem, alu, mux(dn), mux-r, adder, pill, note, circle, cloud, stage
   */
  V.blocks = function (spec) {
    const svg = V.svg(spec.w, spec.h, spec.label || 'block diagram', spec.cls || null);
    const mk = V.markers(svg);
    const hl = spec.hl instanceof Set ? spec.hl : new Set(spec.hl || []);
    const lit = id => hl.has(id);
    const dim = spec.dim && hl.size > 0;
    (spec.edges || []).forEach(e => {
      const on = lit(e.id);
      const col = e.color ? e.color : on ? 'var(--hot)' : e.kind === 'ctrl' ? 'var(--brand)' : 'var(--wire)';
      const op = dim && !on ? 0.28 : 1;
      const paths = e.paths || [e.pts];
      paths.forEach((pts, pi) => {
        svg.appendChild(V.line(pts, {
          stroke: col, sw: on ? 2.6 : (e.sw || 1.6), opacity: op, dash: e.kind === 'ctrl' ? '4 3' : e.dash,
          marker: e.arrow === false || (paths.length > 1 && e.arrowAll !== true && pi < paths.length - 1 && false) ? null : (on ? mk.hot : e.kind === 'ctrl' ? mk.brand : e.color ? mk.ink : mk.wire),
          cls: on && spec.flow ? 'flow-dash' : null
        }));
      });
      (e.dots || []).forEach(p => svg.appendChild(s('circle', { cx: p[0], cy: p[1], r: 2.6, style: 'fill:' + col + ';opacity:' + op })));
      if (e.label) {
        // a halo behind edge labels keeps them readable where they cross lines
        const fs = e.size || 9.5, lw = String(e.label).length * fs * 0.61 + 6, an = e.anchor || 'middle';
        const lx0 = an === 'start' ? e.lx - 3 : an === 'end' ? e.lx - lw + 3 : e.lx - lw / 2;
        svg.appendChild(s('rect', { x: lx0, y: e.ly - fs * 0.62, width: lw, height: fs * 1.24, rx: 3, style: 'fill:var(--card);opacity:' + (0.88 * op) }));
        svg.appendChild(V.text(e.lx, e.ly, e.label, { size: fs, mono: true, anchor: an, fill: on ? 'var(--hot)' : 'var(--ink-3)', weight: 700, opacity: op }));
      }
    });
    (spec.nodes || []).forEach(nd => {
      const on = lit(nd.id);
      const op = dim && !on && !nd.always ? 0.3 : 1;
      const g = s('g', { class: spec.click && nd.click !== false ? 'svg-hot' : null, 'data-id': nd.id, style: 'opacity:' + op });
      const tone = nd.tone ? (nd.tone.startsWith('var') ? nd.tone : V.col(nd.tone)) : null;
      const fill = on ? 'var(--gold-2)' : nd.fill || (tone ? (nd.tone.startsWith('var') ? 'var(--surface)' : V.col2(nd.tone)) : 'var(--card)');
      const stroke = on ? 'var(--gold)' : tone || 'var(--ink-2)';
      const sw = on ? 2.4 : 1.5;
      const st = `fill:${fill};stroke:${stroke};stroke-width:${sw}`;
      const { x, y, w } = nd;
      const hh = nd.h;
      const kind = nd.kind || 'box';
      if (kind === 'alu') {
        g.appendChild(s('path', { d: `M${x} ${y} L${x + w * 0.4} ${y} L${x + w * 0.5} ${y + hh * 0.3} L${x + w * 0.6} ${y} L${x + w} ${y} L${x + w * 0.78} ${y + hh} L${x + w * 0.22} ${y + hh} Z`, style: st }));
      } else if (kind === 'mux') {
        g.appendChild(s('path', { d: `M${x} ${y} L${x + w} ${y} L${x + w - 8} ${y + hh} L${x + 8} ${y + hh} Z`, style: st }));
      } else if (kind === 'mux-r') {
        g.appendChild(s('path', { d: `M${x} ${y} L${x + w} ${y + 8} L${x + w} ${y + hh - 8} L${x} ${y + hh} Z`, style: st }));
      } else if (kind === 'circle') {
        g.appendChild(s('circle', { cx: x + w / 2, cy: y + hh / 2, r: Math.min(w, hh) / 2, style: st }));
      } else if (kind === 'pill') {
        g.appendChild(s('rect', { x, y, width: w, height: hh, rx: hh / 2, style: st }));
      } else if (kind === 'note') {
        g.appendChild(s('rect', { x, y, width: w, height: hh, rx: 6, style: `fill:${on ? 'var(--gold-2)' : 'var(--surface)'};stroke:${on ? 'var(--gold)' : 'var(--line)'};stroke-width:1;stroke-dasharray:4 3` }));
      } else {
        g.appendChild(s('rect', { x, y, width: w, height: hh, rx: kind === 'reg' ? 3 : (nd.rx === undefined ? 7 : nd.rx), style: st }));
        if (kind === 'reg') g.appendChild(s('path', { d: `M${x + w / 2 - 6} ${y + hh} L${x + w / 2} ${y + hh - 7} L${x + w / 2 + 6} ${y + hh}`, style: `fill:none;stroke:${stroke};stroke-width:1.3` }));
        if (kind === 'mem') g.appendChild(s('line', { x1: x, y1: y + 9, x2: x + w, y2: y + 9, style: `stroke:${stroke};stroke-width:1` }));
      }
      if (nd.label) {
        const lines = String(nd.label).split('\n');
        const fs = nd.size || 11;
        const cy = y + hh / 2 + (kind === 'mem' ? 4 : 0) + (kind === 'alu' ? hh * 0.12 : 0) - (nd.sub ? 6 : 0) - (lines.length - 1) * fs * 0.55;
        lines.forEach((ln, i) => g.appendChild(V.text(x + w / 2, cy + i * fs * 1.1, ln, { size: fs, weight: 700, display: !nd.mono, mono: nd.mono, fill: tone && !on ? tone : 'var(--ink)', fit: kind === 'circle' || kind === 'alu' ? null : w - 6 })));
        if (nd.sub) g.appendChild(V.text(x + w / 2, cy + (lines.length - 1) * fs * 1.1 + 13, nd.sub, { size: nd.subSize || 9, mono: true, fill: 'var(--ink-3)', fit: w - 6 }));
      }
      (nd.ports || []).forEach(p => g.appendChild(V.text(p[0], p[1], p[2], { size: 8, mono: true, fill: 'var(--ink-3)', anchor: p[3] || 'middle' })));
      svg.appendChild(g);
    });
    (spec.tags || []).forEach(t => {
      const w = t.w || (t.text.length * 5.6 + 10);
      const g = s('g');
      g.appendChild(s('rect', { x: t.x, y: t.y, width: w, height: 15, rx: 4, style: 'fill:var(--brand-2);stroke:var(--brand);stroke-width:1' }));
      g.appendChild(V.text(t.x + w / 2, t.y + 8, t.text, { size: 8.5, mono: true, weight: 700, fill: 'var(--brand)' }));
      svg.appendChild(g);
    });
    (spec.texts || []).forEach(t => svg.appendChild(V.text(t[0], t[1], t[2], Object.assign({ size: 10, fill: 'var(--ink-3)' }, t[3] || {}))));
    return svg;
  };

  /** Layered abstraction stack. */
  V.layers = function (o) {
    const items = o.items;
    const W = 352, rh = 34, gap = 6;
    const H = items.length * (rh + gap) + 4;
    const svg = V.svg(W, H, o.label || 'layers');
    items.forEach((it, i) => {
      const y = i * (rh + gap) + 2;
      const on = o.hl === i || (o.hl && o.hl.includes && o.hl.includes(i));
      svg.appendChild(V.rect(4 + (it.indent || 0), y, W - 8 - 2 * (it.indent || 0), rh, { fill: on ? 'var(--gold-2)' : it.tone ? V.col2(it.tone) : 'var(--card)', stroke: on ? 'var(--gold)' : it.tone ? V.col(it.tone) : 'var(--line)', sw: on ? 2.4 : 1.3, rx: 8 }));
      svg.appendChild(V.text(16 + (it.indent || 0), y + rh / 2, it.label, { size: 12.5, anchor: 'start', display: true, weight: 700, fill: it.tone && !on ? V.col(it.tone) : 'var(--ink)' }));
      if (it.sub) svg.appendChild(V.text(W - 14 - (it.indent || 0), y + rh / 2, it.sub, { size: 10, anchor: 'end', fill: 'var(--ink-2)' }));
    });
    return svg;
  };

  V.fitLabel = fitLabel;
  /** A course's own drawing namespace: inherits every shared drawing and adds the course's kinds and V.render. */
  V.make = function (id) { const v = Object.create(V); v.course = id; return v; };
  G.VCORE = V;
  G.V = V;
})(window);

/* ---- engine/viz-charts.js ---- */
/* viz-base.js — generic charts and diagrams: line charts, stacked bars, flow chains, memory-map
   columns, address splits and HTML tables. */
(function (G) {
  'use strict';
  const { h, s } = U;
  const V = G.V;
  /** o: {series:[{name,pts:[[x,y]],color}], xmin,xmax,ymin,ymax, xlab, ylab, w, h, yfmt, marks:[{x,label}]} */
  V.lineChart = function (o) {
    const W = o.w || 352, H = o.h || 200, L = 38, R = 10, T = o.ylab ? 24 : 12, B = 30;
    const svg = V.svg(W, H, o.label || 'line chart');
    const xs = o.series.flatMap(sr => sr.pts.map(p => p[0])), ys = o.series.flatMap(sr => sr.pts.map(p => p[1]));
    const xmin = o.xmin !== undefined ? o.xmin : Math.min(...xs), xmax = o.xmax !== undefined ? o.xmax : Math.max(...xs);
    const ymin = o.ymin !== undefined ? o.ymin : Math.min(0, ...ys), ymax = o.ymax !== undefined ? o.ymax : Math.max(...ys) * 1.08;
    const X = v => L + (v - xmin) / (xmax - xmin || 1) * (W - L - R);
    const Y = v => H - B - (v - ymin) / (ymax - ymin || 1) * (H - T - B);
    const ticks = o.yticks || 4;
    for (let i = 0; i <= ticks; i++) {
      const v = ymin + (ymax - ymin) * i / ticks;
      svg.appendChild(V.line([[L, Y(v)], [W - R, Y(v)]], { stroke: 'var(--line-2)', sw: 1 }));
      svg.appendChild(V.text(L - 5, Y(v), o.yfmt ? o.yfmt(v) : (Math.round(v * 10) / 10).toString(), { size: 9, anchor: 'end', mono: true, fill: 'var(--ink-3)' }));
    }
    (o.xticks || [xmin, (xmin + xmax) / 2, xmax]).forEach(v => {
      // labels at the ends lean inward so they never spill out of the drawing
      const t = o.xfmt ? o.xfmt(v) : String(Math.round(v * 10) / 10), half = t.length * 9 * 0.61 / 2, x = X(v);
      const anchor = x - half < 0 ? 'start' : x + half > W ? 'end' : 'middle';
      svg.appendChild(V.text(anchor === 'start' ? Math.max(0, x - 2) : anchor === 'end' ? Math.min(W, x + 2) : x, H - B + 12, t, { size: 9, mono: true, fill: 'var(--ink-3)', anchor }));
    });
    if (o.xlab) svg.appendChild(V.text((L + W - R) / 2, H - 4, o.xlab, { size: 9.5, fill: 'var(--ink-2)', weight: 700 }));
    if (o.ylab) svg.appendChild(V.text(8, 9, o.ylab, { size: 9.5, anchor: 'start', fill: 'var(--ink-2)', weight: 700 }));
    (o.marks || []).forEach(m => {
      svg.appendChild(V.line([[X(m.x), T], [X(m.x), H - B]], { stroke: 'var(--ink-3)', sw: 1, dash: '3 3' }));
      svg.appendChild(V.text(X(m.x) + 3, T + 6, m.label, { size: 9, anchor: 'start', fill: 'var(--ink-2)' }));
    });
    o.series.forEach(sr => {
      const pts = sr.pts.map(p => [X(p[0]), Y(p[1])]);
      if (sr.area) svg.appendChild(s('path', { d: 'M' + pts.map(p => p.join(' ')).join(' L') + ` L${pts[pts.length - 1][0]} ${Y(ymin)} L${pts[0][0]} ${Y(ymin)} Z`, style: `fill:${sr.color};opacity:.12;stroke:none` }));
      svg.appendChild(V.line(pts, { stroke: sr.color, sw: 2.4 }));
      const last = pts[pts.length - 1];
      svg.appendChild(s('circle', { cx: last[0], cy: last[1], r: 3.5, style: `fill:${sr.color}` }));
      if (sr.name) svg.appendChild(V.text(last[0] - 4, last[1] - 9, sr.name, { size: 9.5, anchor: 'end', weight: 700, fill: sr.color }));
    });
    return svg;
  };
  /** Horizontal stacked bars: o: {bars:[{label, parts:[{v,color,name}]}], max, unit} */
  V.stackBars = function (o) {
    const W = o.w || 352, rh = 26, L = o.lw || 92, T = 6;
    const totLabel = b => b.text || ((o.fmt ? o.fmt(b.parts.reduce((a, p) => a + p.v, 0)) : b.parts.reduce((a, p) => a + p.v, 0).toFixed(2)) + (o.unit || ''));
    const R = Math.max(44, Math.max(...o.bars.map(b => String(totLabel(b)).length)) * 6.1 + 10);
    // lay the legend out first so it can wrap onto several rows
    const leg = [];
    if (o.legend) {
      let lx = 8, ly = 0;
      o.legend.forEach(([name, color]) => {
        const wd = 14 + name.length * 5.6 + 12;
        if (lx + wd > W - 4 && lx > 8) { lx = 8; ly++; }
        leg.push({ name, color, x: lx, row: ly });
        lx += wd;
      });
    }
    const legRows = leg.length ? leg[leg.length - 1].row + 1 : 0;
    const H = T + o.bars.length * (rh + 8) + legRows * 18 + (legRows ? 4 : 0);
    const svg = V.svg(W, H, o.label || 'bar chart');
    const max = o.max || Math.max(...o.bars.map(b => b.parts.reduce((a, p) => a + p.v, 0))) * 1.05;
    const X = v => (v / max) * (W - L - R);
    o.bars.forEach((b, i) => {
      const y = T + i * (rh + 8);
      svg.appendChild(V.text(L - 6, y + rh / 2, b.label, { size: 10, anchor: 'end', weight: 700, fill: 'var(--ink-2)', fit: L - 10 }));
      let x = L, tot = 0;
      b.parts.forEach(p => {
        const w = X(p.v);
        if (w > 0.5) svg.appendChild(s('rect', { x, y, width: Math.max(0, w - 1), height: rh, rx: 3, style: `fill:${p.color}` }));
        x += w; tot += p.v;
      });
      svg.appendChild(V.text(x + 5, y + rh / 2, b.text || ((o.fmt ? o.fmt(tot) : tot.toFixed(2)) + (o.unit || '')), { size: 10, anchor: 'start', mono: true, weight: 700 }));
    });
    leg.forEach(({ name, color, x, row }) => {
      const y = T + o.bars.length * (rh + 8) + row * 18;
      svg.appendChild(s('rect', { x, y, width: 10, height: 10, rx: 2, style: `fill:${color}` }));
      svg.appendChild(V.text(x + 14, y + 5, name, { size: 9.5, anchor: 'start', fill: 'var(--ink-2)' }));
    });
    return svg;
  };
  V.chain = function (items, o) {
    o = o || {};
    const W = 352, bh = o.bh || 32, gap = 14;
    const H = items.length * (bh + gap) - gap + 8;
    const nodes = items.map((it, i) => ({ id: 'n' + i, x: 30, y: 4 + i * (bh + gap), w: 292, h: bh, label: it[0], sub: it[1] || null, tone: it[2] || null, size: 11, subSize: 8.5 }));
    const edges = items.slice(1).map((_, i) => ({ id: 'e' + i, pts: [[176, 4 + i * (bh + gap) + bh], [176, 4 + (i + 1) * (bh + gap)]] }));
    nodes.forEach(n => { if (n.sub) { n.h = bh; } });
    return V.blocks({ w: W, h: H, nodes, edges, hl: o.hl || [], dim: !!(o.hl && o.hl.length), label: o.label || 'flow' });
  };
  /** Memory map columns: o = {cols:[{name, base, parts:[{label, sub, tone, h, id}]}], arrows:[{from,to,label}]}. Low addresses at the bottom. */
  V.memmap = function (o) {
    const one = o.cols.length === 1;
    const unit = 24, colW = one ? 220 : 128, gap = 352 - 2 * 128 - 16 * 2;
    const hOf = p => Math.max(p.h || 1, p.sub ? 1.4 : 1);
    const heights = o.cols.map(c => c.parts.reduce((a, p) => a + hOf(p), 0));
    const maxH = Math.max(...heights) * unit;
    const top = 26, H = top + maxH + 26;
    const nodes = [], edges = [], texts = [], pos = {};
    o.cols.forEach((c, ci) => {
      const x = one ? (352 - colW) / 2 : 16 + ci * (colW + gap);
      texts.push([x + colW / 2, 12, c.name, { size: 11.5, weight: 700, fill: 'var(--ink)' }]);
      let y = top + maxH;
      c.parts.forEach((p, pi) => {
        const hh = hOf(p) * unit;
        y -= hh;
        const id = p.id || ('c' + ci + 'p' + pi);
        nodes.push({ id, x, y, w: colW, h: hh - 2, rx: 4, label: p.label, sub: p.sub || null, tone: p.tone || null, kind: p.free ? 'note' : 'box', size: 10.5, mono: true, subSize: 8.5 });
        pos[id] = { x, y, w: colW, h: hh - 2 };
      });
      texts.push([x, top + maxH + 12, c.base, { size: 9.5, mono: true, anchor: 'start', fill: 'var(--ink-3)', weight: 700 }]);
    });
    (o.arrows || []).forEach((a, i) => {
      const f = pos[a.from], t = pos[a.to];
      if (!f || !t) return;
      const y1 = f.y + f.h / 2, y2 = t.y + t.h / 2, x1 = f.x + f.w + 2, x2 = t.x - 4;
      const mx = (x1 + x2) / 2;
      edges.push({ id: 'a' + i, pts: [[x1, y1], [mx, y1], [mx, y2], [x2, y2]], color: 'var(--brand)', sw: 1.8 });
      if (a.label) texts.push([mx, Math.min(y1, y2) - 8, a.label, { size: 9.5, weight: 700, fill: 'var(--brand)', fit: gap - 4 }]);
    });
    return V.blocks({ w: 352, h: H, nodes, edges, texts, label: o.label || 'memory map' });
  };
  /** Address split into tag | index | offset. o: {tag, index, offset, addr, n, labels} */
  V.addrSplit = function (o) {
    const n = o.n || 32;
    const fields = [];
    const names = o.labels || ['tag', 'index', 'offset'];
    const widths = [o.tag, o.index, o.offset];
    let hi = n - 1;
    widths.forEach((w, i) => { if (w > 0) { fields.push({ key: ['tag', 'index', 'offset'][i], hi, lo: hi - w + 1, label: names[i] + ' (' + w + ')' }); hi -= w; } });
    const vals = o.addr !== undefined ? fields.map(f => '0x' + V.bits(o.addr, f.hi, f.lo).toString(16).toUpperCase()) : null;
    return V.bitfield({ fields, n, word: o.addr, vals, label: 'address split into tag, index and offset' });
  };
  V.htmlTable = function (spec) {
    const wrap = h('div', { class: 'tbl-wrap', style: { border: '0' } });
    const t = h('table', { class: 't' });
    t.appendChild(h('tr', null, spec.head.map(x => h('th', null, x))));
    spec.rows.forEach((r, i) => {
      const cls = spec.hl && spec.hl.includes(i) ? 'hl' : (spec.dim && spec.dim.includes(i) ? 'dim' : null);
      t.appendChild(h('tr', { class: cls }, r.map((c, j) => h('td', { class: spec.mono && spec.mono.includes(j) ? 'mono' : null, html: U.inline(String(c)) }))));
    });
    wrap.appendChild(t);
    return wrap;
  };
})(window);

/* ---- engine/ex.js ---- */
/* ex.js — exercise renderers. Each returns {el, ready(), check() -> {ok, answer}, reveal(), lock()} */
(function (G) {
  'use strict';
  const { h } = U;
  const EX = {};
  const KEYS = 'ABCDEFGH';
  /** The drawing namespace of the item's course (each course has its own V.render and kinds). */
  const VV = ctx => (ctx && ctx.V) || G.V;

  function qtext(item) {
    const box = h('div', { class: 'stack' });
    if (item.tag) box.appendChild(h('div', { class: 'kind-tag' }, item.tag));
    box.appendChild(h('div', { class: 'qtext', html: U.inline(item.q || '') }));
    if (item.hint) box.appendChild(h('div', { class: 'hint', html: U.inline(item.hint) }));
    return box;
  }
  function vizEl(item, ctx) {
    if (!item.viz) return null;
    const spec = typeof item.viz === 'function' ? item.viz() : item.viz;
    return VV(ctx).render(spec, ctx);
  }
  EX.parseNumber = function (txt, base) {
    let t = String(txt).trim().toLowerCase().replace(/[_\s,]/g, '');
    if (!t) return NaN;
    let neg = false;
    if (t.startsWith('-') || t.startsWith('−')) { neg = true; t = t.replace(/^[-−]/, ''); }
    let v;
    if (t.startsWith('0x')) v = /^0x[0-9a-f]+$/.test(t) ? parseInt(t.slice(2), 16) : NaN;
    else if (t.startsWith('0b')) v = /^0b[01]+$/.test(t) ? parseInt(t.slice(2), 2) : NaN;
    else if (base === 'hex') v = /^[0-9a-f]+$/.test(t) ? parseInt(t, 16) : NaN;
    else if (base === 'bin') v = /^[01]+$/.test(t) ? parseInt(t, 2) : NaN;
    else v = /^\d*\.?\d+(e[-+]?\d+)?$/.test(t) || /^\d+\.$/.test(t) ? parseFloat(t) : NaN;
    return neg ? -v : v;
  };
  EX.fmtAnswer = function (item) {
    if (item.aText) return item.aText;
    const base = item.base;
    const a = item.a;
    if (typeof a === 'number') {
      if (base === 'hex') return '0x' + (a >>> 0).toString(16).toUpperCase();
      if (base === 'bin') return '0b' + (a >>> 0).toString(2);
      return String(a) + (item.unit ? ' ' + item.unit : '');
    }
    return String(a);
  };

  /* ---------- multiple choice ---------- */
  EX.mcq = function (item, ctx) {
    const multi = Array.isArray(item.a);
    const correct = new Set(multi ? item.a : [item.a]);
    let order = item.opts.map((_, i) => i);
    if (!item.fixed) order = U.shuffle(order, ctx.rnd);
    const sel = new Set();
    const btns = [];
    const list = h('div', { class: 'opts' + (item.two ? ' two' : '') });
    order.forEach((oi, pos) => {
      const opt = item.opts[oi];
      const txt = typeof opt === 'string' ? opt : opt.t;
      const b = h('button', { class: 'opt', type: 'button', 'aria-pressed': 'false' }, h('span', { class: 'k' }, KEYS[pos]), h('span', { html: U.inline(txt) }));
      b.addEventListener('click', () => {
        if (api.locked) return;
        if (multi) { if (sel.has(oi)) sel.delete(oi); else sel.add(oi); }
        else { sel.clear(); sel.add(oi); }
        btns.forEach(x => x.b.setAttribute('aria-pressed', String(sel.has(x.oi))));
        U.sound('tap');
        ctx.changed();
      });
      btns.push({ b, oi });
      list.appendChild(b);
    });
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), multi ? h('div', { class: 'hint' }, 'Select all that apply.') : null, list);
    const api = {
      el, locked: false,
      ready: () => sel.size > 0,
      check() {
        const ok = sel.size === correct.size && [...sel].every(x => correct.has(x));
        return { ok, answer: [...correct].map(i => (typeof item.opts[i] === 'string' ? item.opts[i] : item.opts[i].t)).join(' · ') };
      },
      reveal(ok) {
        btns.forEach(x => {
          if (correct.has(x.oi)) x.b.classList.add('right');
          else if (sel.has(x.oi)) x.b.classList.add('wrong');
        });
      },
      lock() { api.locked = true; btns.forEach(x => { x.b.disabled = true; }); },
      key(k) { const i = KEYS.indexOf(k.toUpperCase()); if (i >= 0 && btns[i]) btns[i].b.click(); }
    };
    return api;
  };

  /* ---------- true / false ---------- */
  EX.tf = function (item, ctx) {
    let sel = null;
    const mk = (val, label) => {
      const b = h('button', { class: 'opt', type: 'button', 'aria-pressed': 'false' }, label);
      b.addEventListener('click', () => { if (api.locked) return; sel = val; tB.setAttribute('aria-pressed', String(sel === true)); fB.setAttribute('aria-pressed', String(sel === false)); U.sound('tap'); ctx.changed(); });
      return b;
    };
    const tB = mk(true, 'True'), fB = mk(false, 'False');
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), h('div', { class: 'tfrow' }, tB, fB));
    const api = {
      el, locked: false,
      ready: () => sel !== null,
      check: () => ({ ok: sel === item.a, answer: item.a ? 'True' : 'False' }),
      reveal() { (item.a ? tB : fB).classList.add('right'); if (sel !== item.a && sel !== null) (sel ? tB : fB).classList.add('wrong'); },
      lock() { api.locked = true; tB.disabled = fB.disabled = true; },
      key(k) { if (k === 't' || k === '1') tB.click(); if (k === 'f' || k === '2') fB.click(); }
    };
    return api;
  };

  /* ---------- numeric / text answer ---------- */
  EX.num = function (item, ctx) {
    const inp = h('input', {
      class: 'num', type: 'text', id: 'ans-' + (ctx.id || 'x'), autocomplete: 'off', autocapitalize: 'off', spellcheck: 'false',
      inputmode: item.base === 'hex' || item.text ? 'text' : 'decimal', placeholder: item.ph || (item.base === 'hex' ? 'e.g. 0x1F' : item.base === 'bin' ? 'e.g. 0b1010' : 'type a number'), 'aria-label': 'answer'
    });
    inp.addEventListener('input', () => ctx.changed());
    inp.addEventListener('keydown', e => { if (e.key === 'Enter') { e.preventDefault(); ctx.submit(); } });
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), h('div', { class: 'numwrap' }, inp, item.unit ? h('span', { class: 'unit-label' }, item.unit) : null));
    setTimeout(() => { if (!ctx.noFocus && window.matchMedia('(pointer: fine)').matches) inp.focus(); }, 60);
    const api = {
      el, locked: false,
      ready: () => inp.value.trim() !== '',
      check() {
        let ok;
        if (item.text) {
          const norm = t => String(t).trim().toLowerCase().replace(/\s+/g, ' ').replace(/\s*,\s*/g, ', ');
          const accept = [item.a].concat(item.accept || []).map(norm);
          ok = accept.includes(norm(inp.value));
        } else {
          const v = EX.parseNumber(inp.value, item.base);
          const targets = [item.a].concat(item.accept || []);
          ok = !isNaN(v) && targets.some(t => {
            const tv = typeof t === 'number' ? t : EX.parseNumber(t, item.base);
            if (item.base === 'hex' || item.base === 'bin') return (v >>> 0) === (tv >>> 0) || v === tv;
            return Math.abs(v - tv) <= (item.tol || 1e-9) * (item.rel ? Math.abs(tv) : 1);
          });
        }
        return { ok, answer: EX.fmtAnswer(item) };
      },
      reveal(ok) { inp.classList.add(ok ? 'right' : 'wrong'); },
      lock() { api.locked = true; inp.readOnly = true; }
    };
    return api;
  };

  /* ---------- bit toggles ---------- */
  EX.bits = function (item, ctx) {
    const n = item.n || 8;
    const w = VV(ctx).bitsWidget({ n, value: item.start || 0, signed: item.signed, readout: item.readout || 'all', labels: item.labels || 'place', onChange: () => ctx.changed(), locked: item.locked });
    let touched = false;
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), w.el);
    w.el.addEventListener('click', () => { touched = true; ctx.changed(); });
    const mask = n === 32 ? 0xFFFFFFFF : Math.pow(2, n) - 1;
    const api = {
      el, locked: false,
      ready: () => true,   // all zeros can be the answer, so the bits never have to be touched
      check: () => {
        const want = (item.a >>> 0) & mask;
        return { ok: (w.value & mask) === want, answer: '0b' + want.toString(2).padStart(n, '0') + ' (' + (item.signed ? (item.a | 0) : want) + ')' };
      },
      reveal() { },
      lock() { api.locked = true; w.lock(); }
    };
    return api;
  };

  /* ---------- order ---------- */
  EX.order = function (item, ctx) {
    const items = item.items;
    let bankOrder = U.shuffle(items.map((_, i) => i), ctx.rnd);
    if (bankOrder.every((v, i) => v === i) && items.length > 1) bankOrder = bankOrder.slice(1).concat(bankOrder[0]);
    const placed = [];
    const slots = h('div', { class: 'slots vertical', 'aria-label': 'your order' });
    const bank = h('div', { class: 'chipbank' });
    const chipEls = {};
    function render() {
      U.clear(slots);
      if (!placed.length) slots.appendChild(h('span', { class: 'hint' }, 'Tap the steps below in order.'));
      placed.forEach((ix, pos) => {
        const c = h('button', { class: 'chip placed', type: 'button' }, h('span', { class: 'slot-n' }, String(pos + 1)), h('span', { html: U.inline(items[ix]) }));
        c.addEventListener('click', () => { if (api.locked) return; placed.splice(pos, 1); render(); ctx.changed(); });
        c.dataset.ix = ix;
        slots.appendChild(c);
      });
      Object.keys(chipEls).forEach(ix => chipEls[ix].classList.toggle('used', placed.includes(Number(ix))));
    }
    bankOrder.forEach(ix => {
      const c = h('button', { class: 'chip', type: 'button', html: U.inline(items[ix]) });
      c.addEventListener('click', () => { if (api.locked || placed.includes(ix)) return; placed.push(ix); U.sound('tap'); render(); ctx.changed(); });
      chipEls[ix] = c;
      bank.appendChild(c);
    });
    render();
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), slots, bank);
    const api = {
      el, locked: false,
      ready: () => placed.length === items.length,
      check: () => ({ ok: placed.every((ix, pos) => ix === pos), answer: items.map((t, i) => (i + 1) + '. ' + t.replace(/`/g, '')).join('  ') }),
      reveal() { [...slots.children].forEach((c, pos) => { if (c.dataset.ix !== undefined) c.classList.add(Number(c.dataset.ix) === pos ? 'right' : 'wrong'); }); },
      lock() { api.locked = true; }
    };
    return api;
  };

  /* ---------- match pairs ---------- */
  EX.match = function (item, ctx) {
    const pairs = item.pairs;
    const L = U.shuffle(pairs.map((_, i) => i), ctx.rnd), R = U.shuffle(pairs.map((_, i) => i), ctx.rnd);
    let selL = null, selR = null, mistakes = 0;
    const done = new Set();
    const lEls = {}, rEls = {};
    const colL = h('div', { class: 'col' }), colR = h('div', { class: 'col' });
    function tryMatch() {
      if (selL === null || selR === null) return;
      if (selL === selR) {
        done.add(selL);
        lEls[selL].classList.remove('sel'); rEls[selR].classList.remove('sel');
        lEls[selL].classList.add('done'); rEls[selR].classList.add('done');
        lEls[selL].disabled = rEls[selR].disabled = true;
        U.sound('tap');
      } else {
        mistakes++;
        const a = lEls[selL], b = rEls[selR];
        a.classList.add('wrong'); b.classList.add('wrong');
        U.sound('bad');
        setTimeout(() => { a.classList.remove('wrong', 'sel'); b.classList.remove('wrong', 'sel'); }, 420);
      }
      selL = selR = null;
      ctx.changed();
    }
    L.forEach(i => {
      const c = h('button', { class: 'chip', type: 'button', html: U.inline(pairs[i][0]) });
      c.addEventListener('click', () => { if (api.locked || done.has(i)) return; selL = i; Object.values(lEls).forEach(x => x.classList.remove('sel')); c.classList.add('sel'); tryMatch(); });
      lEls[i] = c; colL.appendChild(c);
    });
    R.forEach(i => {
      const c = h('button', { class: 'chip', type: 'button', html: U.inline(pairs[i][1]) });
      c.addEventListener('click', () => { if (api.locked || done.has(i)) return; selR = i; Object.values(rEls).forEach(x => x.classList.remove('sel')); c.classList.add('sel'); tryMatch(); });
      rEls[i] = c; colR.appendChild(c);
    });
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), h('div', { class: 'match' }, colL, colR));
    const api = {
      el, locked: false,
      ready: () => done.size === pairs.length,
      check: () => ({ ok: mistakes === 0, answer: pairs.map(p => p[0].replace(/`/g, '') + ' → ' + p[1].replace(/`/g, '')).join('  ·  '), note: mistakes ? mistakes + ' wrong pairing' + (mistakes > 1 ? 's' : '') + ' on the way.' : null }),
      reveal() { },
      lock() { api.locked = true; }
    };
    return api;
  };

  /* ---------- hotspot (tap the right part of a diagram) ---------- */
  EX.hotspot = function (item, ctx) {
    const spec = Object.assign({}, typeof item.viz === 'function' ? item.viz() : item.viz, { click: true });
    const fig = VV(ctx).render(spec, ctx);
    const want = new Set(Array.isArray(item.a) ? item.a : [item.a]);
    let picked = null, pickedEl = null;
    const pick = g => {
      if (pickedEl) pickedEl.classList.remove('picked');
      picked = g.getAttribute('data-id'); pickedEl = g;
      g.classList.add('picked');
      U.sound('tap');
      ctx.changed();
    };
    fig.addEventListener('click', e => {
      if (api.locked) return;
      const g = e.target.closest('[data-id]');
      if (!g || !g.classList.contains('svg-hot')) return;
      pick(g);
    });
    // keyboard: every part is a focusable button; Enter or Space picks it (WCAG 2.1.1)
    fig.querySelectorAll('.svg-hot[data-id]').forEach(g => {
      g.setAttribute('tabindex', '0');
      g.setAttribute('role', 'button');
      const label = g.getAttribute('aria-label') || (g.textContent || '').replace(/\s+/g, ' ').trim().slice(0, 60);
      g.setAttribute('aria-label', label || 'part ' + g.getAttribute('data-id'));
    });
    fig.addEventListener('keydown', e => {
      if (api.locked || (e.key !== 'Enter' && e.key !== ' ')) return;
      const g = e.target.closest && e.target.closest('.svg-hot[data-id]');
      if (!g) return;
      e.preventDefault(); e.stopPropagation();
      pick(g);
    });
    const el = h('div', { class: 'stack' }, qtext(item), fig, h('div', { class: 'hotspot-hint' }, 'Tap a part of the diagram.'));
    const api = {
      el, locked: false,
      ready: () => picked !== null,
      check: () => ({ ok: want.has(picked), answer: item.aText || [...want].join(' / ') }),
      reveal(ok) {
        if (pickedEl) { pickedEl.classList.remove('picked'); pickedEl.classList.add(ok ? 'right' : 'wrong'); }
        if (!ok) fig.querySelectorAll('[data-id]').forEach(g => { if (want.has(g.getAttribute('data-id'))) g.classList.add('right'); });
      },
      lock() { api.locked = true; }
    };
    return api;
  };

  /* ---------- split an address into fields ---------- */
  EX.split = function (item, ctx) {
    const names = item.names || ['tag', 'index', 'offset'];
    const n = item.n || 32;
    const w = (item.start || names.map((_, i) => (i === 0 ? n - 2 * Math.floor(n / 8) : Math.floor(n / 8)))).slice();
    const holder = h('div', { class: 'fig-box' });
    const sum = h('div', { class: 'hint', style: { textAlign: 'center' } });
    function draw() {
      U.clear(holder);
      holder.appendChild(VV(ctx).addrSplit({ tag: w[0], index: w[1], offset: w[2], n, labels: names }));
      const tot = w.reduce((a, b) => a + b, 0);
      sum.textContent = 'Total ' + tot + ' of ' + n + ' bits' + (tot !== n ? ' — adjust so the fields add up.' : '');
      sum.style.color = tot === n ? 'var(--ink-3)' : 'var(--bad)';
    }
    const ctl = h('div', { class: 'splitter' });
    names.forEach((nm, i) => {
      const val = h('span', null, String(w[i]));
      const step = d => () => {
        if (api.locked) return;
        w[i] = U.clamp(w[i] + d, 0, n);
        val.textContent = String(w[i]);
        draw(); U.sound('tap'); ctx.changed();
      };
      ctl.appendChild(h('div', { class: 'split-ctl' }, h('span', { class: 'nm' }, nm), h('div', { class: 'stepper' },
        h('button', { type: 'button', 'aria-label': 'fewer ' + nm + ' bits', onclick: step(-1) }, '−'), val,
        h('button', { type: 'button', 'aria-label': 'more ' + nm + ' bits', onclick: step(1) }, '+')), h('span', { class: 'faint small' }, 'bits')));
    });
    draw();
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), holder, sum, ctl);
    const api = {
      el, locked: false,
      ready: () => w.reduce((a, b) => a + b, 0) === n,
      check: () => ({ ok: w.every((v, i) => v === item.a[i]), answer: names.map((nm, i) => nm + ' ' + item.a[i]).join(' · ') }),
      reveal() { }, lock() { api.locked = true; }
    };
    return api;
  };

  /* ---------- fill the blanks from a word bank ---------- */
  EX.fill = function (item, ctx) {
    const parts = item.text.split('___');
    const nBlanks = parts.length - 1;
    const filled = new Array(nBlanks).fill(null);
    const bankWords = U.shuffle(item.blanks.concat(item.extra || []).map((w, i) => ({ w, i })), ctx.rnd);
    const line = h('div', { class: 'fill' });
    const bank = h('div', { class: 'chipbank' });
    const blankEls = [];
    const chipEls = [];
    function render() {
      U.clear(line);
      parts.forEach((p, i) => {
        line.appendChild(h('span', { html: U.inline(p) }));
        if (i < nBlanks) {
          const f = filled[i];
          const b = h('button', { class: 'blank' + (f === null ? ' empty' : ''), type: 'button', 'aria-label': 'blank ' + (i + 1) }, f === null ? '____' : bankWords[f].w);
          b.addEventListener('click', () => { if (api.locked) return; filled[i] = null; render(); ctx.changed(); });
          blankEls[i] = b;
          line.appendChild(b);
        }
      });
      chipEls.forEach((c, k) => c.classList.toggle('used', filled.includes(k)));
    }
    bankWords.forEach((bw, k) => {
      const c = h('button', { class: 'chip', type: 'button', style: { fontFamily: item.mono === false ? null : 'var(--font-mono)' } }, bw.w);
      c.addEventListener('click', () => {
        if (api.locked || filled.includes(k)) return;
        const slot = filled.indexOf(null);
        if (slot < 0) return;
        filled[slot] = k; U.sound('tap'); render(); ctx.changed();
      });
      chipEls.push(c); bank.appendChild(c);
    });
    render();
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), h('div', { class: 'fig-box' }, line), bank);
    const api = {
      el, locked: false,
      ready: () => filled.every(f => f !== null),
      check: () => ({ ok: filled.every((f, i) => bankWords[f].w === item.blanks[i]), answer: parts.map((p, i) => p + (i < nBlanks ? item.blanks[i] : '')).join('').replace(/`/g, '') }),
      reveal() { filled.forEach((f, i) => blankEls[i] && blankEls[i].classList.add(bankWords[f].w === item.blanks[i] ? 'right' : 'wrong')); },
      lock() { api.locked = true; }
    };
    return api;
  };

  /* ---------- control signals ---------- */
  EX.signals = function (item, ctx) {
    const sel = {};
    const segs = {};
    const list = h('div', { class: 'sig-list' });
    item.signals.forEach(sg => {
      const seg = h('div', { class: 'seg' });
      sg.opts.forEach(v => {
        const b = h('button', { type: 'button', 'aria-pressed': 'false' }, v);
        b.addEventListener('click', () => {
          if (api.locked) return;
          sel[sg.name] = v;
          seg.querySelectorAll('button').forEach(x => x.setAttribute('aria-pressed', String(x === b)));
          U.sound('tap'); ctx.changed();
        });
        seg.appendChild(b);
      });
      segs[sg.name] = seg;
      list.appendChild(h('div', { class: 'sig' }, h('span', { class: 'nm' }, sg.name), seg));
    });
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), h('div', { class: 'fig-box' }, list));
    const api = {
      el, locked: false,
      ready: () => item.signals.every(sg => sel[sg.name] !== undefined),
      check: () => ({ ok: item.signals.every(sg => sel[sg.name] === item.a[sg.name]), answer: item.signals.map(sg => sg.name + '=' + item.a[sg.name]).join(', ') }),
      reveal() { item.signals.forEach(sg => segs[sg.name].classList.add(sel[sg.name] === item.a[sg.name] ? 'right' : 'wrong')); },
      lock() { api.locked = true; }
    };
    return api;
  };

  /* ---------- interactive goal on a widget ---------- */
  EX.goal = function (item, ctx) {
    let touched = false;
    const vctx = {};
    const spec = Object.assign({}, typeof item.viz === 'function' ? item.viz() : item.viz, { onChange: () => { touched = true; ctx.changed(); } });
    const fig = VV(ctx).render(spec, vctx);
    const el = h('div', { class: 'stack' }, qtext(item), fig);
    const api = {
      el, locked: false,
      ready: () => touched,
      check: () => ({ ok: !!(vctx.widget && item.goal(vctx.widget)), answer: item.aText || 'See the explanation.' }),
      reveal() { }, lock() { api.locked = true; if (vctx.widget && vctx.widget.lock) vctx.widget.lock(); }
    };
    return api;
  };

  /* ---------- write code and run it on the course's emulator ---------- */
  /**
   * item: {t:'code', q, run: runner id, src: starting code, solution, goal(result) -> true | false | {ok, msg},
   *        want: goal in words, opts: runner options, snippets: [text], lang}
   * The course supplies runners: {id: {label, run(src, opts), view(result, opts) -> Element}}.
   */
  EX.code = function (item, ctx) {
    const course = ctx.course || {};
    const runner = (course.runners || {})[item.run];
    if (!runner) throw new Error('No emulator called ' + item.run + ' in this course');
    const start = String(item.src || '').replace(/\s+$/, '') + '\n';
    let last = null, lastSrc = null, edited = false, solShown = false;
    const ta = h('textarea', { class: 'code-ed', spellcheck: 'false', autocapitalize: 'off', autocomplete: 'off', autocorrect: 'off', wrap: 'off', 'aria-label': 'Code editor', id: 'code-' + (ctx.id || 'x') });
    ta.value = start;
    const gutter = h('div', { class: 'code-ln', 'aria-hidden': 'true' });
    const syncLines = () => {
      const n = ta.value.split('\n').length;
      if (gutter.childElementCount !== n) { U.clear(gutter); for (let i = 1; i <= n; i++) gutter.appendChild(h('span', null, String(i))); }
      gutter.scrollTop = ta.scrollTop;
      ta.style.height = 'auto';
      ta.style.height = Math.min(Math.max(ta.scrollHeight + 4, 120), 460) + 'px';
      gutter.style.height = ta.style.height;
    };
    const touched = () => { edited = ta.value !== start; syncLines(); ctx.changed(); };
    ta.addEventListener('input', touched);
    ta.addEventListener('scroll', () => { gutter.scrollTop = ta.scrollTop; });
    ta.addEventListener('keydown', e => {
      if (api.locked) return;
      const lang = item.lang || runner.lang;
      if (e.key === 'Tab' && !e.shiftKey) { e.preventDefault(); insert(lang === 'js' ? '  ' : '    '); }
      else if (e.key === 'Enter' && !e.shiftKey && !e.ctrlKey && !e.metaKey) {
        e.preventDefault();
        const before = ta.value.slice(0, ta.selectionStart);
        let ind = (/(^|\n)([ \t]*)[^\n]*$/.exec(before) || [])[2] || '';
        // Python: a line ending in ':' opens a block
        if (lang === 'py' && /:\s*(#.*)?$/.test(before.split('\n').pop())) ind += '    ';
        // JavaScript: a line ending in { [ or ( opens a block, two spaces deeper
        else if (lang === 'js' && /[{[(]\s*(\/\/.*)?$/.test(before.split('\n').pop())) ind += '  ';
        insert('\n' + ind);
      } else if (e.key === 'Enter' && (e.ctrlKey || e.metaKey)) { e.preventDefault(); doRun(); }
    });
    function insert(text) {
      const a = ta.selectionStart, b = ta.selectionEnd;
      ta.value = ta.value.slice(0, a) + text + ta.value.slice(b);
      ta.selectionStart = ta.selectionEnd = a + text.length;
      touched();
    }
    const out = h('div', { class: 'stack code-out', 'aria-live': 'polite' });
    const verdict = r => {
      if (!r) return { ok: false, msg: 'Run the code first.' };
      let g;
      try { g = item.goal(r, { src: lastSrc, run: (src2, o2) => runner.run(src2, Object.assign({}, item.opts || {}, o2 || {})) }); } catch (e) { g = { ok: false, msg: 'The checker could not read the result (' + e.message + ').' }; }
      if (typeof g === 'boolean') g = { ok: g };
      if (!g.ok && !g.msg) g.msg = item.want ? 'Not yet: ' + item.want : 'The goal is not met yet.';
      return g;
    };
    function doRun() {
      const src = ta.value;
      let r;
      try { r = runner.run(src, Object.assign({}, item.opts || {})); }
      catch (e) { r = { ok: false, errors: [{ line: 0, msg: e.message }] }; }
      last = r; lastSrc = src;
      U.clear(out);
      const g = verdict(r);
      out.appendChild(h('div', { class: 'banner ' + (g.ok ? 'pass' : 'warn') }, U.icon(g.ok ? 'check' : 'mistakes'), h('span', { html: U.inline(g.ok ? 'Goal met. Tap Check.' : g.msg) })));
      try { out.appendChild(runner.view(r, item.opts || {})); } catch (e) { out.appendChild(h('div', { class: 'err' }, 'Could not show the result: ' + e.message)); }
      U.sound('tap');
      ctx.changed();
      return r;
    }
    const runBtn = h('button', { class: 'btn primary small', type: 'button' }, U.icon('play'), 'Run');
    runBtn.addEventListener('click', () => { if (!api.locked) doRun(); });
    const resetBtn = h('button', { class: 'btn small ghost', type: 'button' }, U.icon('reset'), 'Start over');
    resetBtn.addEventListener('click', () => { if (api.locked) return; ta.value = start; last = null; U.clear(out); touched(); });
    const solBox = h('div', { class: 'stack', hidden: true });
    const bar = h('div', { class: 'row code-bar' }, runBtn, resetBtn, h('span', { class: 'faint small grow', style: { textAlign: 'right' } }, runner.label || ''));
    const snip = (item.snippets && item.snippets.length) ? h('div', { class: 'chips code-snips', role: 'group', 'aria-label': 'Insert' },
      item.snippets.map(sn => {
        // a snippet is text, or [label, text] when the text is long or spans lines
        const [label, t] = Array.isArray(sn) ? sn : [sn, sn];
        const b = h('button', { type: 'button', title: 'Insert ' + label }, label);
        b.addEventListener('click', () => { if (api.locked) return; ta.focus({ preventScroll: true }); insert(t); });
        return b;
      })) : null;
    const want = item.want ? h('div', { class: 'goal-line' }, U.icon('flag'), h('span', { html: '<b>Goal:</b> ' + U.inline(item.want) })) : null;
    const el = h('div', { class: 'stack' }, qtext(item), vizEl(item, ctx), want,
      h('div', { class: 'code-wrap' }, gutter, ta), snip, bar, out, solBox);
    function showSolution() {
      if (solShown || !item.solution) return;
      solShown = true;
      U.clear(solBox);
      const pre = h('pre', { class: 'code' });
      String(item.solution).replace(/\s+$/, '').split('\n').forEach(l => pre.appendChild(h('span', { class: 'plain-line' }, l === '' ? ' ' : l)));
      solBox.appendChild(h('div', { class: 'eyebrow' }, 'One working solution'));
      solBox.appendChild(pre);
      solBox.hidden = false;
    }
    const api = {
      el, locked: false,
      ready: () => edited || last !== null,
      check: () => {
        const r = (last && lastSrc === ta.value) ? last : doRun();
        const g = verdict(r);
        return { ok: g.ok, answer: g.ok ? null : g.msg + (item.solution ? ' A working solution is shown under your code.' : '') };
      },
      reveal(ok) { if (!ok) showSolution(); },
      lock() { api.locked = true; ta.readOnly = true; runBtn.disabled = true; resetBtn.disabled = true; },
      /* for tests: put code in the editor */
      setCode(src) { ta.value = src; touched(); }
    };
    setTimeout(syncLines, 0);
    return api;
  };

  EX.render = function (item, ctx) {
    const fn = EX[item.t];
    if (!fn) throw new Error('Unknown exercise type ' + item.t);
    return fn(item, ctx);
  };
  EX.TYPES = ['mcq', 'tf', 'num', 'bits', 'order', 'match', 'hotspot', 'split', 'fill', 'signals', 'goal', 'code'];
  /** Courses add their own exercise types (Triangle Forge: cover, rgb). */
  EX.register = function (type, fn) { EX[type] = fn; if (!EX.TYPES.includes(type)) EX.TYPES.push(type); };
  EX.qtext = qtext;
  EX.vizEl = vizEl;
  G.EX = EX;
})(window);

/* ---- engine/shell.js ---- */
/* shell.js — the app shell shared by every course: lesson path, lesson player, labs, practice,
   reference, progress, display settings (zoom and full screen). One shell runs one course
   (Tapeout, Triangle Forge, Bring-Up) or several at once (Silicon to Desktop): each course
   brings its own units, labs, drawings (V), generators (GEN), runners and reference pages. */
(function (G) {
  'use strict';
  const { h, s } = U;
  const Store = U.Store;

  const App = { tab: 'learn', labId: null, courses: [], byId: {}, cur: null, lessons: {}, player: null, multi: false, cfg: {} };
  G.App = App;

  /* ---------------- courses ---------------- */
  App.addCourse = function (c) {
    if (!c || !c.id) throw new Error('addCourse: missing course');
    App.courses.push(c);
    App.byId[c.id] = c;
  };
  function indexCourses() {
    App.multi = App.courses.length > 1;
    App.lessons = {};
    App.courses.forEach((c, ci) => {
      c.idx = ci;
      c.ns = App.multi ? c.id + '/' : '';
      c.units = c.reg.units.slice().sort((a, b) => a.n - b.n);
      c.order = [];
      c.units.forEach(u => {
        u.course = c;
        u.key = c.ns + u.id;
        u.lessons.forEach((l, i) => {
          l.unit = u; l.idx = i; l.course = c; l.key = c.ns + l.id;
          l.items.forEach((it, j) => {
            if (!it.qid) it.qid = l.key + ':' + j;
            if (!it.course) it.course = c;
            if (!it.ref && it.t !== 'learn' && l.ref) it.ref = l.ref;
          });
          App.lessons[l.key] = l;
          c.order.push(l);
        });
      });
    });
  }
  const lessonState = l => Store.state.lessons[l.key] || null;
  const isDone = l => !!(lessonState(l) && lessonState(l).done);
  function isUnlocked(l) {
    if (Store.state.settings.unlockAll) return true;
    const o = l.course.order, i = o.indexOf(l);
    return i <= 0 || isDone(o[i - 1]);
  }
  const nextLesson = c => c.order.find(l => !isDone(l)) || null;
  const unitDone = u => u.lessons.every(isDone);
  const courseFrac = c => c.order.filter(isDone).length / Math.max(1, c.order.length);
  const exerciseCount = items => items.filter(it => it.t !== 'learn').length;
  let genSeq = 0;
  function makeGen(c, id) {
    const it = c.GEN.make(id);
    it.course = c;
    it.qid = 'gen:' + c.ns + id;
    it.uid = it.qid + '#' + (++genSeq);
    return it;
  }
  function setCourse(c) {
    if (!c || App.cur === c) return;
    App.cur = c;
    Store.state.settings.course = c.id;
    applyTheme();
  }
  function applyTheme() {
    // the body carries the current course's class, so the shell, toasts and panels all take its colours
    App.courses.forEach(c => document.body.classList.remove('c-' + c.id));
    if (App.multi && App.cur) document.body.classList.add('c-' + App.cur.id);
    if (brandEl) { U.clear(brandEl); fillBrand(brandEl); }
    if (App.syncBars) App.syncBars();
  }

  /* ---------------- display: zoom and full screen ---------------- */
  const ZOOMS = [80, 90, 100, 110, 125, 150, 175, 200];
  function autoZoom() {
    const w = window.innerWidth || 400, hh = window.innerHeight || 700;
    if (Math.min(w, hh) < 520) return 100;          // phones, either way round
    let z = w < 1100 ? 110 : w < 1500 ? 125 : 140;  // tablets, laptops, large screens
    if (hh < 700) z = Math.min(z, 110);             // short screens keep more lines visible
    else if (hh < 850) z = Math.min(z, 115);
    return z;
  }
  App.zoomPct = function () {
    const z = Store.state && Store.state.settings.zoom;
    return z === 'auto' || z === undefined || z === null ? autoZoom() : Number(z) || 100;
  };
  App.applyZoom = function () {
    const pct = App.zoomPct();
    document.body.style.zoom = pct === 100 ? '' : String(pct / 100);
    document.documentElement.style.setProperty('--zoom', String(pct / 100));
    if (viewPanel) drawViewPanel();
  };
  function setZoom(v) {
    Store.state.settings.zoom = v;
    Store.save({ silent: true });
    App.applyZoom();
  }
  function stepZoom(dir) {
    const cur = App.zoomPct();
    let i = ZOOMS.findIndex(z => z >= cur - 0.5);
    if (i < 0) i = ZOOMS.length - 1;
    if (dir > 0) i = ZOOMS[i] > cur + 0.5 ? i : Math.min(ZOOMS.length - 1, i + 1);
    else i = ZOOMS[i] < cur - 0.5 ? i : Math.max(0, i - 1);
    setZoom(ZOOMS[i]);
  }
  /* In the Android app, window.AndroidApp is the native shell: it hides and shows the system bars for full
     screen, paints the bars in the page's colours, and asks App.back() what the back gesture should do. */
  const native = () => (typeof window !== 'undefined' && window.AndroidApp) || null;
  const fsEl = () => { const n = native(); if (n) return n.isFullscreen() ? document.documentElement : null; return document.fullscreenElement || document.webkitFullscreenElement || null; };
  const fsAvailable = () => !!(native() || document.fullscreenEnabled || document.webkitFullscreenEnabled);
  App.onNativeFullscreen = function () { if (viewPanel) drawViewPanel(); };
  /** Tell the Android shell which colours the status and navigation bars should take. */
  App.syncBars = function () {
    const n = native();
    if (!n || !n.setBarColors) return;
    const pl = document.querySelector('.player');
    const cs = getComputedStyle(pl || document.body);
    const top = (cs.getPropertyValue(pl ? '--bg' : '--surface') || '').trim(), bottom = (cs.getPropertyValue('--surface') || '').trim();
    if (/^#[0-9a-f]{6}$/i.test(top) && /^#[0-9a-f]{6}$/i.test(bottom)) n.setBarColors(top, bottom);
  };
  /** The system back gesture: close what is open, step back to the path, or return false to leave the app. */
  App.back = function () {
    if (viewPanel) { closeViewPanel(); return true; }
    if (App.player) { App.player.back(); return true; }
    if (App.tab === 'lab' && App.labId) { go('lab', null); return true; }
    if (App.tab && App.tab !== 'learn') { go('learn'); return true; }
    return false;
  };
  App.toggleFullscreen = function () {
    const done = () => { if (viewPanel) drawViewPanel(); };
    const n = native();
    if (n) { n.setFullscreen(!n.isFullscreen()); setTimeout(done, 60); return; }
    try {
      if (fsEl()) {
        const p = (document.exitFullscreen || document.webkitExitFullscreen).call(document);
        if (p && p.then) p.then(done, done);
        return;
      }
      const el = document.documentElement;
      const req = el.requestFullscreen || el.webkitRequestFullscreen;
      if (!req || !fsAvailable()) { U.toast('Full screen is not available in this view.'); return; }
      const p = req.call(el);
      if (p && p.then) p.then(done, () => U.toast('Full screen was blocked here.'));
    } catch (e) { U.toast('Full screen is not available in this view.'); }
  };
  let viewPanel = null, viewAnchor = null;
  function closeViewPanel() {
    if (!viewPanel) return;
    viewPanel.remove(); viewPanel = null;
    if (viewAnchor) viewAnchor.setAttribute('aria-expanded', 'false');
    document.removeEventListener('pointerdown', outsideView, true);
    document.removeEventListener('keydown', escView, true);
  }
  function outsideView(e) { if (viewPanel && !viewPanel.contains(e.target) && !(viewAnchor && viewAnchor.contains(e.target))) closeViewPanel(); }
  function escView(e) { if (e.key === 'Escape') { e.stopPropagation(); closeViewPanel(); } }
  function drawViewPanel() {
    if (!viewPanel) return;
    U.clear(viewPanel);
    const auto = Store.state.settings.zoom === 'auto';
    const pct = App.zoomPct();
    const minus = h('button', { class: 'btn small', type: 'button', 'aria-label': 'Smaller' }, '−');
    const plus = h('button', { class: 'btn small', type: 'button', 'aria-label': 'Larger' }, '+');
    minus.addEventListener('click', () => stepZoom(-1));
    plus.addEventListener('click', () => stepZoom(1));
    minus.disabled = pct <= ZOOMS[0]; plus.disabled = pct >= ZOOMS[ZOOMS.length - 1];
    const autoBtn = h('button', { class: 'btn small' + (auto ? ' primary' : ' ghost'), type: 'button', 'aria-pressed': String(auto) }, auto ? 'Auto ✓' : 'Auto');
    autoBtn.addEventListener('click', () => setZoom('auto'));
    viewPanel.appendChild(h('div', { class: 'eyebrow' }, 'Display'));
    viewPanel.appendChild(h('div', { class: 'vp-row' }, h('span', { class: 'grow', style: { fontWeight: '700' } }, 'Size'), minus, h('span', { class: 'vp-pct mono' }, Math.round(pct) + '%'), plus));
    viewPanel.appendChild(h('div', { class: 'vp-row' }, autoBtn, h('span', { class: 'muted small grow' }, auto ? 'Sized for this screen.' : 'Auto sizes text and diagrams for phones, tablets and PCs.')));
    if (fsAvailable()) {
      const on = !!fsEl();
      const fb = h('button', { class: 'btn small wide', type: 'button' }, U.icon(on ? 'shrink' : 'expand'), on ? 'Exit full screen' : 'Full screen');
      fb.addEventListener('click', () => App.toggleFullscreen());
      viewPanel.appendChild(fb);
    } else viewPanel.appendChild(h('p', { class: 'faint small' }, 'Full screen is not available in this view. On a phone, add the page to your home screen or use your browser’s own full-screen mode.'));
  }
  function openViewPanel(anchor) {
    if (viewPanel) { const same = viewAnchor === anchor; closeViewPanel(); if (same) return; }
    viewAnchor = anchor;
    anchor.setAttribute('aria-expanded', 'true');
    viewPanel = h('div', { class: 'view-panel', role: 'dialog', 'aria-label': 'Display settings' });
    document.body.appendChild(viewPanel);
    drawViewPanel();
    setTimeout(() => { document.addEventListener('pointerdown', outsideView, true); document.addEventListener('keydown', escView, true); }, 0);
  }
  function viewButton(cls) {
    const b = h('button', { class: cls || 'iconbtn', type: 'button', 'aria-label': 'Display: size and full screen', 'aria-haspopup': 'dialog', 'aria-expanded': 'false', title: 'Size and full screen' }, U.icon('aa'));
    b.addEventListener('click', () => openViewPanel(b));
    return b;
  }

  /* ---------------- shell ---------------- */
  const TABS = [['learn', 'Learn', 'learn'], ['lab', 'Labs', 'lab'], ['practice', 'Practice', 'practice'], ['ref', 'Reference', 'ref'], ['me', 'Progress', 'me']];
  let mainEl, navEl, topStats, shellEl, brandEl;
  function fillBrand(el) {
    const cfg = App.cfg;
    if (App.multi) {
      el.appendChild(U.brandMark(cfg.logo));
      const name = h('span', { class: 'brand-name' }, cfg.brand);
      // a tag such as "ARM" sits beside the name, or under it on narrow screens, so it never gets cut off
      el.appendChild(cfg.brandTag ? h('span', { class: 'brand-stack' }, name, h('span', { class: 'brand-tag' }, cfg.brandTag)) : name);
      if (App.cur) el.appendChild(h('small', null, App.cur.short));
    } else {
      const c = App.courses[0];
      el.appendChild(U.brandMark(c.logo));
      el.appendChild(h('span', { class: 'brand-name' }, c.name));
      el.appendChild(h('small', null, c.small));
    }
  }
  function buildShell(root) {
    U.clear(root);
    topStats = h('div', { class: 'top-stats' });
    brandEl = h('div', { class: 'brand' });
    fillBrand(brandEl);
    const top = h('header', { class: 'topbar' }, h('div', { class: 'topbar-in' }, brandEl, topStats, viewButton()));
    mainEl = h('main', { class: 'main', id: 'main' });
    navEl = h('nav', { class: 'nav', 'aria-label': 'Sections' }, h('div', { class: 'nav-in' }, TABS.map(([id, label, ic]) => {
      const b = h('button', { type: 'button', 'data-tab': id }, U.icon(ic), label);
      b.addEventListener('click', () => go(id));
      return b;
    })));
    shellEl = h('div', { class: 'shell' + (App.multi ? ' multi' : '') }, top, mainEl, navEl);
    root.appendChild(shellEl);
    applyTheme();
    renderTop();
  }
  function renderTop() {
    if (!topStats) return;
    U.clear(topStats);
    const st = Store.streakNow();
    topStats.appendChild(h('span', { class: 'pill hot', title: 'Day streak' }, U.icon('flame'), String(st)));
    topStats.appendChild(h('span', { class: 'pill gold', title: 'Total XP' }, U.icon('bolt'), U.fmtNum(Store.state.xp, 0)));
  }
  function go(tab, sub) {
    App.tab = tab;
    if (tab !== 'lab') App.labId = null;
    if (tab === 'lab' && sub !== undefined) App.labId = sub;
    navEl.querySelectorAll('button').forEach(b => b.setAttribute('aria-current', b.dataset.tab === tab ? 'page' : 'false'));
    render();
    window.scrollTo(0, 0);
  }
  App.go = go;
  function render() {
    U.clear(mainEl);
    const v = { learn: viewLearn, lab: viewLabs, practice: viewPractice, ref: viewRef, me: viewMe }[App.tab] || viewLearn;
    mainEl.appendChild(v());
    renderTop();
  }
  App.render = render;
  App.setCourse = function (id) { const c = App.byId[id]; if (c) { setCourse(c); Store.save({ silent: true }); render(); } };

  /* course switcher (several courses only): the journey CPU → GPU → board */
  function switcher(onPick) {
    if (!App.multi) return null;
    const row = h('div', { class: 'course-switch', role: 'tablist', 'aria-label': 'Courses' });
    App.courses.forEach((c, i) => {
      const on = c === App.cur;
      const pct = Math.round(courseFrac(c) * 100);
      const b = h('button', { class: 'cs-btn c-' + c.id + (on ? ' on' : ''), type: 'button', role: 'tab', 'aria-selected': String(on), 'aria-label': c.name + ', ' + pct + '% done' },
        h('span', { class: 'cs-top' }, U.brandMark(c.logo), h('span', { class: 'cs-n' }, String(i + 1)), h('span', { class: 'cs-short' }, c.short)),
        h('span', { class: 'cs-name' }, c.name),
        h('span', { class: 'cs-meter' }, h('i', { style: { width: pct + '%' } })));
      b.addEventListener('click', () => { setCourse(c); Store.save({ silent: true }); if (onPick) onPick(c); else render(); window.scrollTo(0, 0); });
      row.appendChild(b);
    });
    return row;
  }

  /* ---------------- learn view ---------------- */
  function goalRing(val, goal) {
    const p = Math.min(1, val / goal), r = 22, cc = 2 * Math.PI * r;
    return s('svg', { viewBox: '0 0 54 54', class: 'goal-ring', role: 'img', 'aria-label': 'Daily goal ' + val + ' of ' + goal + ' XP' },
      s('circle', { cx: 27, cy: 27, r, style: 'fill:none;stroke:var(--line-2);stroke-width:6' }),
      s('circle', { cx: 27, cy: 27, r, transform: 'rotate(-90 27 27)', style: `fill:none;stroke:var(--gold);stroke-width:6;stroke-linecap:round;stroke-dasharray:${cc * p} ${cc}` }),
      V.text(27, 27.5, val >= goal ? '✓' : String(Math.round(p * 100)) + '%', { size: 11, weight: 700, display: true, fill: 'var(--ink)' }));
  }
  const OFFS = [0, 18.7, 28, 18.7, 0, -18.7, -28, -18.7];
  function viewLearn() {
    const c = App.cur;
    const wrap = h('div');
    const sw = switcher();
    if (sw) wrap.appendChild(sw);
    const nx = nextLesson(c);
    const today = Store.todayXP();
    const started = c.order.some(isDone);
    const hello = h('div', { class: 'hello' }, goalRing(today, U.DAILY_GOAL), h('div', { class: 'grow' },
      h('h1', null, nx ? (started ? c.hello.cont : c.hello.start) : c.name + ' complete'),
      h('p', { class: 'muted small' }, nx ? 'Next: ' + nx.unit.title + ' · ' + nx.title + ' — ' + today + '/' + U.DAILY_GOAL + ' XP today' : 'Every lesson is done. Practice drills and the final exam keep you sharp.')),
      nx ? h('button', { class: 'btn primary small', type: 'button', onclick: () => openLesson(nx.key) }, started ? 'Continue' : 'Start') : null);
    wrap.appendChild(hello);
    let lastTrack = null;
    c.units.forEach(u => {
      if (u.track !== lastTrack) {
        lastTrack = u.track;
        const p = c.parts[u.track];
        if (p) wrap.appendChild(h('div', { class: 'part-head' }, h('div', { class: 'eyebrow' }, p[0]), h('p', { class: 'muted small' }, p[1])));
      }
      wrap.appendChild(unitBlock(u, nx));
    });
    return wrap;
  }
  function unitBlock(u, nx) {
    const done = u.lessons.filter(isDone).length;
    const total = u.lessons.length;
    const sec = h('section', { class: 'unit', style: { '--uc': 'var(--f-' + (u.tone || 'op') + ')' }, id: 'unit-' + u.key.replace('/', '-') });
    sec.appendChild(h('div', { class: 'unit-head' },
      h('div', { class: 'die-stamp' }, 'U' + String(u.n).padStart(2, '0'), h('br'), total + ' lessons'),
      h('div', { class: 'eyebrow' }, 'Unit ' + u.n),
      h('h2', null, u.title),
      h('p', null, u.blurb),
      h('div', { class: 'unit-meter' }, h('div', { class: 'meter' }, h('i', { style: { width: (done / total * 100) + '%' } })), done + '/' + total)));
    const nodes = u.lessons.map(l => ({ l })).concat([{ check: true }]);
    const step = 122, top = 34;
    const H = top + nodes.length * step - 34;
    const path = h('div', { class: 'path', style: { height: H + 'px' } });
    const pts = nodes.map((_, i) => [150 + OFFS[i % OFFS.length] * 3, top + 32 + i * step]);
    const curve = arr => arr.map((p, i) => (i === 0 ? 'M' + p[0] + ' ' + p[1] : 'C' + arr[i - 1][0] + ' ' + ((arr[i - 1][1] + p[1]) / 2) + ' ' + p[0] + ' ' + ((arr[i - 1][1] + p[1]) / 2) + ' ' + p[0] + ' ' + p[1])).join(' ');
    let lastDone = -1;
    nodes.forEach((n, i) => { if (n.l && isDone(n.l)) lastDone = i; });
    const trace = s('svg', { class: 'trace', viewBox: '0 0 300 ' + H, preserveAspectRatio: 'none', 'aria-hidden': 'true' },
      s('path', { d: curve(pts), fill: 'none', style: 'stroke:var(--line);stroke-width:7;stroke-linecap:round', 'vector-effect': 'non-scaling-stroke' }),
      lastDone >= 0 && lastDone < nodes.length - 1 ? s('path', { d: curve(pts.slice(0, lastDone + 2)), fill: 'none', style: 'stroke:var(--gold);stroke-width:7;stroke-linecap:round', 'vector-effect': 'non-scaling-stroke' }) : null);
    path.appendChild(trace);
    const c = u.course;
    nodes.forEach((n, i) => {
      const off = OFFS[i % OFFS.length];
      const wrapEl = h('div', { class: 'node-wrap', style: { left: 'calc(50% + ' + off + '%)', top: (top + i * step) + 'px' } });
      let btn;
      if (n.check) {
        const passed = !!Store.state.badges[c.ns + 'unit:' + u.id];
        const open = unitDone(u) || Store.state.settings.unlockAll;
        btn = h('button', { class: 'node check' + (passed ? ' done' : open ? ' current' : ''), type: 'button', 'aria-label': 'Checkpoint for ' + u.title }, U.icon('trophy'));
        btn.addEventListener('click', () => openCheckpoint(u, !open));
        wrapEl.appendChild(btn);
        wrapEl.appendChild(h('div', { class: 'node-label' }, passed ? 'Checkpoint passed' : open ? 'Checkpoint' : 'Test out'));
      } else {
        const l = n.l, st = lessonState(l);
        const done = isDone(l), unlocked = isUnlocked(l);
        const current = nx && nx === l;
        const cls = done ? 'done' : current ? 'current' : unlocked ? '' : 'locked';
        btn = h('button', { class: 'node ' + cls, type: 'button', 'aria-label': l.title + (done ? ' (done)' : unlocked ? '' : ' (locked)') }, U.icon(done ? 'check' : unlocked ? (current ? 'play' : 'spark') : 'lock'));
        btn.addEventListener('click', () => {
          if (!unlocked) { U.toast('Finish “' + c.order[c.order.indexOf(l) - 1].title + '” first — or unlock everything in Progress → Settings.'); return; }
          openLesson(l.key);
        });
        if (current) wrapEl.appendChild(h('div', { class: 'start-tip' }, c.order.some(isDone) ? 'Next' : 'Start'));
        wrapEl.appendChild(btn);
        const stars = h('div', { class: 'node-stars' });
        if (done) for (let k = 0; k < 3; k++) stars.appendChild(U.icon('star', k < (st.stars || 1) ? null : 'off'));
        wrapEl.appendChild(stars);
        wrapEl.appendChild(h('div', { class: 'node-label' }, l.title));
      }
      path.appendChild(wrapEl);
    });
    sec.appendChild(path);
    return sec;
  }

  /* ---------------- lesson launching ---------------- */
  function openLesson(key) {
    const l = App.lessons[key] || (!App.multi ? null : null);
    if (!l) return;
    setCourse(l.course);
    startPlayer({ kind: 'lesson', id: l.key, title: l.title, unit: l.unit, course: l.course, items: l.items.slice(), ref: l.ref, lesson: l });
  }
  App.openLesson = function (id) {
    if (App.lessons[id]) return openLesson(id);
    const c = App.cur || App.courses[0];
    if (App.lessons[c.ns + id]) return openLesson(c.ns + id);
  };
  function sampleUnitItems(u, n) {
    const pool = [];
    u.lessons.forEach(l => l.items.forEach(it => { if (it.t !== 'learn' && it.t !== 'goal' && it.t !== 'code' && !it.noReview) pool.push(it); }));
    return U.shuffle(pool).slice(0, n);
  }
  function openCheckpoint(u, testOut) {
    const c = u.course;
    const items = sampleUnitItems(u, 8);
    ((c.GEN.UNIT_GENS || {})[u.id] || []).slice(0, 4).forEach(g => { if (c.GEN.gens[g]) items.push(makeGen(c, g)); });
    startPlayer({ kind: 'check', id: 'check:' + u.key, title: (testOut ? 'Test out · ' : 'Checkpoint · ') + u.title, unit: u, course: c, items: U.shuffle(items), testOut });
  }
  function openDrill(c, d) {
    const items = (c.GEN.drill(d, 10) || []).map(it => { it.course = c; it.qid = 'gen:' + c.ns + (it.gen || d.id); it.uid = it.qid + '#' + (++genSeq); return it; });
    startPlayer({ kind: 'drill', id: 'drill:' + c.ns + d.id, title: d.title, course: c, items, drill: d });
  }
  function itemsByQid() {
    const map = {};
    App.courses.forEach(c => c.order.forEach(l => l.items.forEach(it => { map[it.qid] = it; })));
    return map;
  }
  function openReview(onlyCourse) {
    const S = Store.state;
    const keys = Object.keys(S.mistakes).sort((a, b) => S.mistakes[b].t - S.mistakes[a].t);
    const items = [];
    const byQid = itemsByQid();
    keys.forEach(k => {
      if (items.length >= 12) return;
      if (k.startsWith('gen:')) {
        const rest = k.slice(4);
        const c = App.multi ? App.courses.find(x => rest.startsWith(x.ns)) : App.courses[0];
        if (!c || (onlyCourse && c !== onlyCourse)) return;
        const g = rest.slice(c.ns.length);
        if (c.GEN.gens[g]) items.push(makeGen(c, g));
      } else if (byQid[k] && (!onlyCourse || byQid[k].course === onlyCourse)) items.push(byQid[k]);
    });
    if (!items.length) { U.toast('No mistakes to review. Nice work!'); return; }
    startPlayer({ kind: 'review', id: 'review', title: 'Review your mistakes', items: U.shuffle(items) });
  }
  function examItems(c, perUnit) {
    const items = [];
    c.units.forEach(u => sampleUnitItems(u, perUnit).forEach(it => items.push(it)));
    (c.exam.gens || []).forEach(g => { if (c.GEN.gens[g]) items.push(makeGen(c, g)); });
    return items;
  }
  function openExam(c) {
    startPlayer({ kind: 'exam', id: 'exam:' + c.ns, title: c.exam.title, course: c, items: U.shuffle(examItems(c, 2)).slice(0, 30) });
  }
  function openGrand() {
    const items = [];
    App.courses.forEach(c => U.shuffle(examItems(c, 1)).slice(0, 12).forEach(it => items.push(it)));
    startPlayer({ kind: 'grand', id: 'grand', title: App.cfg.grand.title, items: U.shuffle(items) });
  }

  /* ---------------- player ---------------- */
  function startPlayer(cfg) {
    closeViewPanel();
    if (App.player) App.player.destroy();
    App.player = new Player(cfg);
  }
  function Player(cfg) {
    this.cfg = cfg;
    this.queue = cfg.items.map(it => ({ it, retry: false }));
    this.pos = 0;
    this.total = exerciseCount(cfg.items);
    this.first = {};
    this.correctFirst = 0;
    this.xp = 0;
    this.combo = 0;
    this.maxCombo = 0;
    this.mistakes = 0;
    this.t0 = Date.now();
    this.build();
    this.show();
  }
  Player.prototype.build = function () {
    const self = this;
    this.progress = h('i', { style: { width: '0%' } });
    this.comboEl = h('div', { class: 'combo', 'aria-live': 'polite' });
    const close = h('button', { class: 'iconbtn', type: 'button', 'aria-label': 'Close lesson' }, U.icon('close'));
    close.addEventListener('click', () => this.askQuit());
    this.bodyIn = h('div', { class: 'p-body-in' });
    this.body = h('div', { class: 'p-body' }, this.bodyIn);
    this.btn = h('button', { class: 'btn primary wide', type: 'button' }, 'Check');
    this.btn.addEventListener('click', () => this.primary());
    this.sheet = h('div', { class: 'sheet', role: 'status', 'aria-live': 'polite' });
    this.foot = h('div', { class: 'p-foot' }, h('div', { class: 'p-foot-in' }, this.btn), this.sheet);
    this.el = h('div', { class: 'player', role: 'dialog', 'aria-label': this.cfg.title },
      h('div', { class: 'p-top' }, close, h('div', { class: 'p-progress', role: 'progressbar', 'aria-label': 'Lesson progress' }, this.progress), this.comboEl, viewButton('iconbtn p-view')),
      this.body, this.foot);
    this.setTheme(this.cfg.course);
    document.body.appendChild(this.el);
    document.body.classList.add('playing');
    App.syncBars();
    this.onKey = e => {
      if (e.target && (e.target.tagName === 'TEXTAREA')) return;
      if (e.key === 'Enter' && e.target.tagName !== 'BUTTON') { e.preventDefault(); self.primary(); return; }
      if (self.api && self.state === 'answer' && self.api.key && e.target.tagName !== 'INPUT' && e.key.length === 1) self.api.key(e.key);
    };
    document.addEventListener('keydown', this.onKey);
  };
  Player.prototype.setTheme = function (c) {
    if (!App.multi) return;
    App.courses.forEach(x => this.el.classList.remove('c-' + x.id));
    if (c) this.el.classList.add('c-' + c.id);
    App.syncBars();
  };
  Player.prototype.destroy = function () {
    document.removeEventListener('keydown', this.onKey);
    if (this.el && this.el.parentNode) this.el.parentNode.removeChild(this.el);
    document.body.classList.remove('playing');
    if (App.player === this) App.player = null;
    App.syncBars();
  };
  Player.prototype.updProgress = function () {
    const done = this.queue.slice(0, this.pos).filter(q => !q.failed).length;
    const remaining = this.queue.length - this.pos;
    const p = done / Math.max(1, done + remaining);
    this.progress.style.width = (p * 100) + '%';
    this.comboEl.textContent = this.combo >= 3 ? this.combo + '×' : '';
  };
  Player.prototype.show = function () {
    this.quitting = false;
    this.sheet.classList.remove('show', 'ok', 'bad');
    U.clear(this.bodyIn);
    this.body.scrollTop = 0;
    this.updProgress();
    if (this.pos >= this.queue.length) { this.finish(); return; }
    const q = this.queue[this.pos];
    const it = q.it;
    const c = it.course || this.cfg.course || App.courses[0];
    this.cur = q;
    this.setTheme(c);
    if (this.pos === 0 && this.cfg.kind === 'lesson') {
      const u = this.cfg.unit;
      this.bodyIn.appendChild(h('div', { class: 'eyebrow', style: { color: 'var(--f-' + (u.tone || 'op') + ')' } }, (App.multi ? c.short + ' · ' : '') + 'Unit ' + u.n + ' · ' + u.title));
    } else if (this.pos === 0) {
      this.bodyIn.appendChild(h('div', { class: 'eyebrow' }, this.cfg.title));
    }
    if (App.multi && (this.cfg.kind === 'grand' || this.cfg.kind === 'review')) this.bodyIn.appendChild(h('div', { class: 'kind-tag course-tag' }, c.short + ' · ' + c.name));
    if (q.retry) this.bodyIn.appendChild(h('div', { class: 'kind-tag', style: { color: 'var(--f-f3)' } }, 'Try again'));
    if (it.t === 'learn') {
      this.state = 'learn';
      const card = h('div', { class: 'learn stack' }, h('h2', null, it.h || ''), U.rich(it.body));
      if (it.viz) {
        const v = c.V.render(typeof it.viz === 'function' ? it.viz() : it.viz, { V: c.V, course: c });
        if (v) card.appendChild(v);
      }
      if (it.more) card.appendChild(U.rich(it.more));
      if (it.ref) card.appendChild(h('div', { class: 'spec' }, U.icon('doc'), h('span', { html: U.inline(it.ref) })));
      this.bodyIn.appendChild(card);
      this.btn.textContent = 'Continue';
      this.btn.className = 'btn primary wide';
      this.btn.disabled = false;
      this.api = null;
      return;
    }
    this.state = 'answer';
    const self = this;
    const ctx = { rnd: Math.random, id: this.pos, V: c.V, course: c, changed: () => { self.btn.disabled = !self.api.ready(); }, submit: () => self.primary() };
    try {
      this.api = EX.render(it, ctx);
    } catch (e) {
      console.error(e);
      this.api = null;
      this.bodyIn.appendChild(h('div', { class: 'err' }, 'This exercise could not be shown (' + e.message + '). Skipping it.'));
      this.btn.textContent = 'Skip'; this.btn.disabled = false; this.state = 'feedback';
      return;
    }
    this.bodyIn.appendChild(this.api.el);
    this.btn.textContent = 'Check';
    this.btn.className = 'btn primary wide';
    this.btn.disabled = !this.api.ready();
  };
  Player.prototype.primary = function () {
    if (this.state === 'learn') { this.pos++; this.show(); return; }
    if (this.state === 'answer') {
      if (!this.api || !this.api.ready()) return;
      this.check();
      return;
    }
    if (this.state === 'feedback') { this.pos++; this.show(); return; }
    if (this.state === 'done') this.close();
  };
  Player.prototype.check = function () {
    const q = this.cur, it = q.it;
    const res = this.api.check();
    this.api.reveal(res.ok);
    this.api.lock();
    const fk = it.uid || it.qid;
    const firstTime = !(fk in this.first);
    if (firstTime) this.first[fk] = res.ok;
    const S = Store.state;
    if (res.ok) {
      this.combo++; this.maxCombo = Math.max(this.maxCombo, this.combo);
      if (firstTime && !q.retry) { this.correctFirst++; this.xp += this.cfg.kind === 'drill' ? 8 : it.t === 'code' ? 15 : 10; } else this.xp += 4;
      if (S.mistakes[it.qid] && (this.cfg.kind === 'review' || q.retry)) delete S.mistakes[it.qid];
      U.sound('ok');
    } else {
      this.combo = 0; this.mistakes++;
      q.failed = true;
      this.queue.push({ it, retry: true });
      S.mistakes[it.qid] = { t: Date.now(), n: ((S.mistakes[it.qid] && S.mistakes[it.qid].n) || 0) + 1 };
      U.sound('bad');
      this.api.el.classList.add('shake');
    }
    this.feedback(res, it);
    this.state = 'feedback';
    this.btn.textContent = 'Continue';
    this.btn.className = 'btn wide ' + (res.ok ? 'ok' : 'bad');
    this.btn.disabled = false;
    this.updProgress();
  };
  const PRAISE = ['Nice!', 'Correct!', 'Exactly.', 'Spot on.', 'Clean.', 'Yes!', 'Great work.'];
  Player.prototype.feedback = function (res, it) {
    U.clear(this.sheet);
    this.sheet.className = 'sheet ' + (res.ok ? 'ok' : 'bad');
    const inner = h('div', { class: 'sheet-in' });
    inner.appendChild(h('h3', null, U.icon(res.ok ? 'check' : 'close'), res.ok ? U.pick(PRAISE) : 'Not quite'));
    if (!res.ok && res.answer) inner.appendChild(h('div', { class: 'answer', html: '<b>Answer:</b> ' + U.inline(res.answer) }));
    if (res.note) inner.appendChild(h('div', { class: 'answer' }, res.note));
    if (it.why) inner.appendChild(h('div', { class: 'why', html: U.inline(it.why) }));
    if (it.whyViz) { try { const c = App.courses[0]; inner.appendChild(c.V.render(it.whyViz, { V: c.V, course: c })); } catch (e) { console.error(e); } }
    if (it.ref) inner.appendChild(h('div', { class: 'spec' }, U.icon('doc'), h('span', { html: U.inline(it.ref) })));
    const cont = h('button', { class: 'btn wide ' + (res.ok ? 'ok' : 'bad'), type: 'button' }, 'Continue');
    cont.addEventListener('click', () => this.primary());
    inner.appendChild(cont);
    this.sheet.appendChild(inner);
    requestAnimationFrame(() => this.sheet.classList.add('show'));
    setTimeout(() => { try { cont.focus({ preventScroll: true }); } catch (e) { /* ignore */ } }, 80);
  };
  Player.prototype.askQuit = function () {
    if (this.state === 'done') { this.close(); return; }
    this.quitting = true;
    U.clear(this.sheet);
    this.sheet.className = 'sheet bad show';
    const keep = h('button', { class: 'btn wide', type: 'button' }, 'Keep going');
    const quit = h('button', { class: 'btn bad wide', type: 'button' }, 'Quit');
    keep.addEventListener('click', () => this.keepGoing());
    quit.addEventListener('click', () => this.close());
    this.sheet.appendChild(h('div', { class: 'sheet-in' }, h('h3', null, 'Leave this ' + (this.cfg.kind === 'lesson' ? 'lesson' : 'session') + '?'),
      h('p', { class: 'why' }, 'Progress inside it is not saved until you finish.'), h('div', { class: 'row' }, keep, quit)));
  };
  Player.prototype.keepGoing = function () {
    this.quitting = false;
    this.sheet.classList.remove('show');
    if (this.state === 'feedback') { this.pos++; this.show(); }
  };
  /** Back gesture inside a lesson: ask before leaving; a second back keeps going. */
  Player.prototype.back = function () {
    if (this.state === 'done') { this.close(); return; }
    if (this.quitting) this.keepGoing(); else this.askQuit();
  };
  Player.prototype.close = function () { this.destroy(); render(); };
  Player.prototype.finish = function () {
    const cfg = this.cfg, S = Store.state, c = cfg.course;
    const acc = this.total ? this.correctFirst / this.total : 1;
    const stars = acc >= 0.95 ? 3 : acc >= 0.75 ? 2 : 1;
    let bonus = { lesson: 10, check: 25, exam: 60, grand: 120, drill: 10, review: 10 }[cfg.kind] || 0;
    if (this.mistakes === 0 && this.total > 0) bonus += 10;
    const xp = this.xp + bonus;
    const newBadges = [];
    const award = (id) => { if (!S.badges[id]) { S.badges[id] = Date.now(); newBadges.push(id); } };
    if (cfg.kind === 'lesson') {
      const prev = S.lessons[cfg.id] || {};
      S.lessons[cfg.id] = { done: true, stars: Math.max(prev.stars || 0, stars), best: Math.max(prev.best || 0, acc), runs: (prev.runs || 0) + 1, t: Date.now() };
      award('first');
      const tr = cfg.unit && cfg.unit.track;
      const tb = c.trackBadges[tr];
      if (tb && c.units.filter(u => u.track === tr).every(unitDone)) award(c.ns + tb);
    }
    const passed = acc >= 0.8;
    if (cfg.kind === 'check' && passed) {
      award(c.ns + 'unit:' + cfg.unit.id);
      if (cfg.testOut) cfg.unit.lessons.forEach(l => { if (!isDone(l)) S.lessons[l.key] = { done: true, stars: 1, best: acc, runs: 0, t: Date.now(), testedOut: true }; });
    }
    if (cfg.kind === 'drill') {
      const k = c.ns + cfg.drill.id;
      const prev = S.drills[k] || {};
      S.drills[k] = { best: Math.max(prev.best || 0, acc), runs: (prev.runs || 0) + 1 };
    }
    if (cfg.kind === 'exam' && passed) award(c.ns + c.exam.badge);
    if (cfg.kind === 'grand' && passed) award('grand');
    if (this.mistakes === 0 && this.total >= 4) award('perfect');
    Store.addXP(xp);
    if (Store.streakNow() >= 3) award('streak3');
    if (Store.streakNow() >= 7) award('streak7');
    if (S.xp >= 1000) award('xp1000');
    if (S.xp >= 5000) award('xp5000');
    Store.save();
    U.sound('done');
    this.state = 'done';
    this.progress.style.width = '100%';
    this.comboEl.textContent = '';
    U.clear(this.bodyIn);
    const secs = Math.round((Date.now() - this.t0) / 1000);
    const starsEl = h('div', { class: 'big-stars', 'aria-label': stars + ' of 3 stars' });
    for (let k = 0; k < 3; k++) { const st = U.icon('star', k < stars ? 'on' : null); st.style.animationDelay = (k * 0.15) + 's'; starsEl.appendChild(st); }
    const examPass = cfg.kind === 'grand' ? App.cfg.grand.pass : c && c.exam ? c.exam.pass : 'Exam passed';
    const title = { lesson: 'Lesson complete', check: passed ? 'Checkpoint passed' : 'Checkpoint finished', exam: passed ? examPass : 'Exam finished', grand: passed ? examPass : 'Exam finished', drill: 'Drill complete', review: 'Review complete' }[cfg.kind];
    let note = null;
    if (cfg.kind === 'check' && !passed) note = 'You need 80% on first tries to pass. Review the unit and try again.';
    if (cfg.kind === 'check' && passed && cfg.testOut) note = 'All lessons in this unit are now unlocked.';
    if (cfg.kind === 'exam' && !passed) note = 'Score 80% or more to earn the ' + c.exam.badgeName + ' badge.';
    if (cfg.kind === 'grand' && !passed) note = 'Score 80% or more to earn the ' + App.cfg.grand.badgeName + ' badge.';
    const screen = h('div', { class: 'done-screen' }, starsEl, h('h2', null, title),
      h('div', { class: 'done-tiles' },
        h('div', { class: 'tile gold' }, h('div', { class: 'v' }, '+' + xp), h('div', { class: 'l' }, 'XP')),
        h('div', { class: 'tile ok' }, h('div', { class: 'v' }, Math.round(acc * 100) + '%'), h('div', { class: 'l' }, 'Accuracy')),
        h('div', { class: 'tile brand' }, h('div', { class: 'v' }, Math.floor(secs / 60) + ':' + String(secs % 60).padStart(2, '0')), h('div', { class: 'l' }, 'Time'))),
      note ? h('p', { class: 'muted' }, note) : null,
      newBadges.length ? h('div', { class: 'stack', style: { alignItems: 'center' } }, h('div', { class: 'eyebrow' }, 'New badge' + (newBadges.length > 1 ? 's' : '')),
        h('div', { class: 'badges', style: { width: '100%', maxWidth: '360px' } }, newBadges.map(b => badgeEl(b, true)))) : null);
    this.bodyIn.appendChild(screen);
    const nxt = cfg.kind === 'lesson' ? nextLesson(c) : null;
    const foot = this.foot.querySelector('.p-foot-in');
    U.clear(foot);
    const back = h('button', { class: 'btn wide', type: 'button' }, 'Back to path');
    back.addEventListener('click', () => this.close());
    foot.appendChild(back);
    if (nxt) {
      const b2 = h('button', { class: 'btn primary wide', type: 'button' }, 'Next lesson');
      b2.addEventListener('click', () => { this.destroy(); openLesson(nxt.key); });
      foot.appendChild(b2);
    }
    if (cfg.kind === 'drill') {
      const b3 = h('button', { class: 'btn primary wide', type: 'button' }, 'Another round');
      b3.addEventListener('click', () => { this.destroy(); openDrill(c, cfg.drill); });
      foot.appendChild(b3);
    }
  };

  /* ---------------- badges ---------------- */
  const BADGES = {
    first: ['First lesson', 'spark', 'op'], perfect: ['Flawless', 'star', 'imm'], streak3: ['3-day streak', 'flame', 'f3'], streak7: ['7-day streak', 'flame', 'f3'],
    xp1000: ['1,000 XP', 'bolt', 'rs2'], xp5000: ['5,000 XP', 'bolt', 'rs2']
  };
  function badgeInfo(id) {
    if (BADGES[id]) return BADGES[id];
    if (id === 'grand') return [App.cfg.grand.badgeName, 'trophy', 'f7'];
    const c = App.multi ? App.courses.find(x => id.startsWith(x.ns)) : App.courses[0];
    if (!c) return ['Badge', 'star', 'op'];
    const rest = id.slice(c.ns.length);
    if (rest.startsWith('unit:')) { const u = c.units.find(x => x.id === rest.slice(5)); return u ? [(App.multi ? c.short + ' ' : '') + 'Unit ' + u.n, 'trophy', u.tone || 'op'] : ['Unit', 'trophy', 'op']; }
    return c.badges[rest] || ['Badge', 'star', 'op'];
  }
  function badgeEl(id, on) {
    const [name, ic, tone] = badgeInfo(id);
    const svg = s('svg', { viewBox: '0 0 64 64', class: 'b', 'aria-hidden': 'true' },
      s('path', { d: 'M32 3 57 17.5v29L32 61 7 46.5v-29z', style: `fill:var(--f-${tone}-2);stroke:var(--f-${tone});stroke-width:3` }),
      s('g', { transform: 'translate(20 20)', style: `color:var(--f-${tone})` }, U.icon(ic)));
    svg.querySelector('g svg').setAttribute('width', 24); svg.querySelector('g svg').setAttribute('height', 24);
    return h('div', { class: 'badge' + (on ? '' : ' off') }, svg, name);
  }

  /* ---------------- labs ---------------- */
  function findLab(key) {
    if (!key) return null;
    for (const c of App.courses) if (key.startsWith(c.ns) && c.reg.labs[key.slice(c.ns.length)]) return { c, lab: c.reg.labs[key.slice(c.ns.length)] };
    return null;
  }
  function viewLabs() {
    const found = findLab(App.labId);
    if (found) {
      const { c, lab } = found;
      setCourse(c);
      const box = h('div');
      box.appendChild(h('button', { class: 'back', type: 'button', onclick: () => go('lab', null) }, U.icon('back'), 'All labs'));
      box.appendChild(h('div', { class: 'lab-head' }, h('div', { class: 'eyebrow' }, App.multi ? c.short + ' lab' : 'Lab'), h('h2', null, lab.title), h('p', { class: 'muted' }, lab.blurb)));
      const body = h('div', { class: 'stack' });
      box.appendChild(body);
      try { lab.render(body); } catch (e) { console.error(e); body.appendChild(h('div', { class: 'err' }, 'This lab failed to load: ' + e.message)); }
      return box;
    }
    const c = App.cur;
    const wrap = h('div');
    const sw = switcher();
    if (sw) wrap.appendChild(sw);
    wrap.appendChild(h('div', { class: 'section-title' }, h('h2', null, 'Labs'), h('span', { class: 'muted small' }, App.multi ? c.name + ' simulators' : 'Simulators you can poke at')));
    const grid = h('div', { class: 'cards' });
    c.reg.labOrder.forEach(id => {
      const lab = c.reg.labs[id];
      const card = h('button', { class: 'card', type: 'button' }, h('div', { class: 'card-row' }, h('div', { class: 'ic' }, U.icon(lab.icon)), h('h3', null, lab.title)), h('p', { class: 'muted small' }, lab.blurb));
      card.addEventListener('click', () => go('lab', c.ns + id));
      grid.appendChild(card);
    });
    wrap.appendChild(grid);
    return wrap;
  }

  /* ---------------- practice ---------------- */
  function examCard(title, sub, onOpen, open) {
    const card = h('button', { class: 'card', type: 'button' }, h('div', { class: 'card-row' }, h('div', { class: 'ic', style: { background: 'var(--gold-2)', color: 'var(--gold)' } }, U.icon('trophy')), h('div', { class: 'grow' }, h('h3', null, title), h('p', { class: 'muted small' }, sub))));
    card.addEventListener('click', () => { if (!open) { U.toast('Finish every lesson to unlock this exam (or unlock everything in Progress → Settings).'); return; } onOpen(); });
    return card;
  }
  function viewPractice() {
    const wrap = h('div');
    const S = Store.state;
    const c = App.cur;
    const sw = switcher();
    if (sw) wrap.appendChild(sw);
    wrap.appendChild(h('div', { class: 'section-title' }, h('h2', null, 'Practice'), h('span', { class: 'muted small' }, 'Fresh questions every time')));
    const nMist = Object.keys(S.mistakes).length;
    const grid = h('div', { class: 'cards' });
    const rev = h('button', { class: 'card', type: 'button' }, h('div', { class: 'card-row' }, h('div', { class: 'ic', style: { background: 'var(--bad-2)', color: 'var(--bad)' } }, U.icon('mistakes')), h('div', { class: 'grow' }, h('h3', null, 'Review mistakes'), h('p', { class: 'muted small' }, nMist ? nMist + ' question' + (nMist > 1 ? 's' : '') + ' to fix' + (App.multi ? ' across all courses' : '') : 'Nothing to fix right now'))));
    rev.addEventListener('click', () => openReview());
    grid.appendChild(rev);
    const allDone = c.order.every(isDone);
    const examOpen = allDone || S.settings.unlockAll;
    grid.appendChild(examCard(App.multi ? 'Final exam · ' + c.name : 'Final exam', S.badges[c.ns + c.exam.badge] ? 'Passed — retake any time' : examOpen ? '30 questions across the whole course' : 'Unlocks when every lesson is done', () => openExam(c), examOpen));
    if (App.multi) {
      const everything = App.courses.every(x => x.order.every(isDone)) || S.settings.unlockAll;
      grid.appendChild(examCard(App.cfg.grand.title, S.badges.grand ? 'Passed — retake any time' : everything ? '36 questions: CPU, GPU and motherboard together' : 'Unlocks when all three courses are done', openGrand, everything));
    }
    wrap.appendChild(grid);
    wrap.appendChild(h('div', { class: 'section-title', style: { marginTop: '22px' } }, h('h2', null, 'Drills'), App.multi ? h('span', { class: 'muted small' }, c.name) : null));
    const dg = h('div', { class: 'cards' });
    c.GEN.DRILLS.forEach(d => {
      const best = S.drills[c.ns + d.id];
      const card = h('button', { class: 'card', type: 'button' }, h('div', { class: 'card-row' }, h('div', { class: 'ic' }, U.icon(d.icon)), h('div', { class: 'grow' }, h('h3', null, d.title), best ? h('span', { class: 'tag ok' }, 'Best ' + Math.round(best.best * 100) + '%') : h('span', { class: 'tag' }, '10 questions'))), h('p', { class: 'muted small' }, d.blurb));
      card.addEventListener('click', () => openDrill(c, d));
      dg.appendChild(card);
    });
    wrap.appendChild(dg);
    return wrap;
  }

  /* ---------------- reference ---------------- */
  function refSection(id, title, ...kids) { return h('section', { class: 'stack', id: 'ref-' + id, style: { marginBottom: '26px' } }, h('h2', { style: { fontSize: '20px' } }, title), kids); }
  function viewRef() {
    const c = App.cur;
    const wrap = h('div');
    const sw = switcher();
    if (sw) wrap.appendChild(sw);
    wrap.appendChild(h('div', { class: 'section-title' }, h('h2', null, 'Reference'), h('span', { class: 'muted small' }, c.refBlurb)));
    const tbl = (head, rows, mono, cap) => c.V.figure(c.V.htmlTable({ head, rows, mono: mono || [] }), cap || null, { flush: true });
    let sections = [];
    try { sections = c.ref({ h, U, V: c.V, tbl, refSection }); } catch (e) { console.error(e); sections = [['err', 'Reference', [h('div', { class: 'err' }, 'Could not build this page: ' + e.message)]]]; }
    const chips = sections.map(([id, chip]) => [id, chip]).concat([['gloss', 'Glossary'], ['links', 'Specs']]);
    wrap.appendChild(h('div', { class: 'row', style: { marginBottom: '16px' } }, chips.map(([id, t]) => h('button', { class: 'btn small ghost', type: 'button', onclick: () => { const el = document.getElementById('ref-' + id); if (el) el.scrollIntoView({ behavior: 'smooth', block: 'start' }); } }, t))));
    sections.forEach(([id, , title, kids]) => wrap.appendChild(refSection(id, title, kids)));
    const gq = h('input', { class: 'search', type: 'search', id: 'gloss-search', placeholder: 'Search terms', 'aria-label': 'Search glossary' });
    const gl = h('dl', { class: 'gloss' });
    const drawG = () => {
      const f = gq.value.trim().toLowerCase();
      U.clear(gl);
      c.reg.glossary.slice().sort((a, b) => a[0].localeCompare(b[0])).forEach(([term, def]) => {
        if (f && !(term + ' ' + def).toLowerCase().includes(f)) return;
        gl.appendChild(h('dt', null, term)); gl.appendChild(h('dd', { html: U.inline(def) }));
      });
    };
    gq.addEventListener('input', drawG);
    drawG();
    wrap.appendChild(refSection('gloss', 'Glossary', gq, gl));
    wrap.appendChild(refSection('links', 'Specifications and projects', h('div', { class: 'stack' }, c.links.map(([t, u]) => h('a', { href: u, target: '_blank', rel: 'noopener' }, t)))));
    return wrap;
  }

  /* ---------------- progress / me ---------------- */
  function unitList(c) {
    const ul = h('div', { class: 'panel' });
    c.units.forEach(u => {
      const d = u.lessons.filter(isDone).length;
      const row = h('button', { class: 'setting', type: 'button', style: { width: '100%', background: 'none', border: '0', borderBottom: '1px solid var(--line-2)', textAlign: 'left', padding: '10px 0' } },
        h('span', { class: 'mono small', style: { width: '28px', color: 'var(--f-' + u.tone + ')' } }, String(u.n).padStart(2, '0')),
        h('span', { class: 'grow' }, h('div', { style: { fontWeight: '700' } }, u.title), h('div', { class: 'meter', style: { marginTop: '6px' } }, h('i', { style: { width: (d / u.lessons.length * 100) + '%' } }))),
        h('span', { class: 'mono small' }, d + '/' + u.lessons.length));
      row.addEventListener('click', () => { setCourse(c); go('learn'); setTimeout(() => { const el = document.getElementById('unit-' + u.key.replace('/', '-')); if (el) el.scrollIntoView({ block: 'start' }); }, 30); });
      ul.appendChild(row);
    });
    return ul;
  }
  function viewMe() {
    const S = Store.state;
    const wrap = h('div');
    const lv = Store.level();
    const all = [].concat(...App.courses.map(c => c.order));
    const doneN = all.filter(isDone).length;
    const accs = all.map(lessonState).filter(x => x && x.done && x.best !== undefined).map(x => x.best);
    const avg = accs.length ? accs.reduce((a, b) => a + b, 0) / accs.length : 0;
    wrap.appendChild(h('div', { class: 'section-title' }, h('h2', null, 'Progress'), h('span', { class: 'tag brand' }, 'Level ' + lv.lvl)));
    wrap.appendChild(h('div', { class: 'panel' },
      h('div', { class: 'row' }, h('div', { class: 'grow' }, h('div', { class: 'eyebrow' }, 'Level ' + lv.lvl + ' → ' + (lv.lvl + 1)), h('div', { class: 'meter', style: { marginTop: '8px' } }, h('i', { style: { width: (lv.into / lv.need * 100) + '%' } }))), h('span', { class: 'mono small' }, lv.into + '/' + lv.need + ' XP')),
      h('div', { class: 'stats' },
        h('div', { class: 'stat' }, h('div', { class: 'v' }, U.fmtNum(S.xp, 0)), h('div', { class: 'l' }, 'Total XP')),
        h('div', { class: 'stat' }, h('div', { class: 'v' }, String(Store.streakNow())), h('div', { class: 'l' }, 'Day streak')),
        h('div', { class: 'stat' }, h('div', { class: 'v' }, doneN + '/' + all.length), h('div', { class: 'l' }, 'Lessons')),
        h('div', { class: 'stat good' }, h('div', { class: 'v' }, Math.round(avg * 100) + '%'), h('div', { class: 'l' }, 'Avg accuracy')),
        h('div', { class: 'stat' }, h('div', { class: 'v' }, Store.todayXP() + '/' + U.DAILY_GOAL), h('div', { class: 'l' }, 'Today XP')))));
    const courseBadges = c => Object.keys(c.badges).map(b => c.ns + b).concat(c.units.map(u => c.ns + 'unit:' + u.id));
    wrap.appendChild(h('h3', { class: 'me-h' }, 'Badges'));
    const ids = Object.keys(BADGES).concat(App.multi ? ['grand'] : courseBadges(App.courses[0]));
    wrap.appendChild(h('div', { class: 'badges' }, ids.map(id => badgeEl(id, !!S.badges[id]))));
    App.courses.forEach(c => {
      if (App.multi) {
        const got = courseBadges(c).filter(id => S.badges[id]).length;
        wrap.appendChild(h('h3', { class: 'me-h c-' + c.id }, U.brandMark(c.logo), c.short + ' · ' + c.name, h('span', { class: 'muted small', style: { marginLeft: 'auto', fontFamily: 'var(--font-body)' } }, Math.round(courseFrac(c) * 100) + '% · ' + got + ' badges')));
        const det = h('details', { class: 'me-badges' }, h('summary', null, 'Badges for ' + c.name), h('div', { class: 'badges' }, courseBadges(c).map(id => badgeEl(id, !!S.badges[id]))));
        wrap.appendChild(det);
      } else wrap.appendChild(h('h3', { class: 'me-h' }, 'Units'));
      wrap.appendChild(unitList(c));
    });
    wrap.appendChild(h('h3', { class: 'me-h' }, 'Settings'));
    const setting = (id, label, sub, key) => {
      const inp = h('input', { type: 'checkbox', id, checked: !!S.settings[key] });
      inp.addEventListener('change', () => { S.settings[key] = inp.checked; Store.save(); if (key === 'unlockAll') U.toast(inp.checked ? 'Every lesson is unlocked.' : 'Lessons unlock in order again.'); });
      return h('label', { class: 'setting', for: id }, h('span', { class: 'grow' }, h('div', { style: { fontWeight: '700' } }, label), h('div', { class: 'muted small' }, sub)), h('span', { class: 'toggle' }, inp, h('i')));
    };
    const panel = h('div', { class: 'panel', style: { gap: '0' } },
      setting('set-sound', 'Sound effects', 'Short tones for right and wrong answers.', 'sound'),
      setting('set-unlock', 'Unlock all lessons', App.multi ? 'Jump anywhere in every course.' : 'Jump anywhere in the course.', 'unlockAll'));
    App.courses.forEach(c => (c.settings || []).forEach(([key, label, sub]) => panel.appendChild(setting('set-' + key, label, sub, key))));
    const zoomRow = h('div', { class: 'setting' }, h('span', { class: 'grow' }, h('div', { style: { fontWeight: '700' } }, 'Display size'), h('div', { class: 'muted small' }, (S.settings.zoom === 'auto' ? 'Auto: ' : '') + Math.round(App.zoomPct()) + '% · text and diagrams on phones, tablets and PCs')), viewButton('btn small'));
    panel.appendChild(zoomRow);
    const resetZone = h('div', { style: { paddingTop: '12px' } });
    const resetBtn = h('button', { class: 'btn small ghost', type: 'button' }, 'Reset all progress');
    resetBtn.addEventListener('click', () => {
      U.clear(resetZone);
      const yes = h('button', { class: 'btn small bad', type: 'button' }, 'Yes, erase everything');
      const no = h('button', { class: 'btn small', type: 'button' }, 'Cancel');
      yes.addEventListener('click', () => { const keep = S.settings; Store.state = Store.defaults(); Store.state.settings = keep; Store.save(); U.toast('Progress reset.'); render(); });
      no.addEventListener('click', () => render());
      resetZone.appendChild(h('div', { class: 'confirm' }, h('div', null, 'This erases XP, lessons, badges and streaks' + (App.multi ? ' in all three courses.' : '.')), h('div', { class: 'row' }, yes, no)));
    });
    resetZone.appendChild(resetBtn);
    panel.appendChild(resetZone);
    wrap.appendChild(panel);
    wrap.appendChild(h('p', { class: 'faint small', style: { marginTop: '12px' } }, Store.remote.ok ? 'Progress is saved to your account, so it follows you across devices.' : 'Progress is saved in this browser.'));
    return wrap;
  }

  /* ---------------- boot ---------------- */
  /**
   * cfg: {key: localStorage key, brand, brandTag, logo(g, s), grand: {title, pass, badgeName}} — brand, brandTag, logo and grand
   * only matter when several courses share the shell.
   */
  App.boot = function (cfg) {
    App.cfg = cfg || {};
    if (!App.cfg.grand) App.cfg.grand = { title: 'Grand final', pass: 'Passed!', badgeName: 'Grand final' };
    Store.configure({ key: App.cfg.key });
    const start = () => {
      Store.load();
      indexCourses();
      App.cur = App.byId[Store.state.settings.course] || App.courses[0];
      App.applyZoom();
      buildShell(document.getElementById('app'));
      let tab = 'learn';
      const hash = (location.hash || '').slice(1);
      if (['learn', 'lab', 'practice', 'ref', 'me'].includes(hash)) tab = hash;
      else if (App.byId[hash]) { App.cur = App.byId[hash]; applyTheme(); }
      else {
        const key = App.multi ? hash.replace('.', '/') : hash;
        if (findLab(key)) { tab = 'lab'; App.labId = key; }
      }
      go(tab, App.labId);
      Store.on(() => { renderTop(); if (!App.player && (App.tab === 'learn' || App.tab === 'me' || App.tab === 'practice')) render(); });
      Store.initRemote();
      let resizeT = 0;
      window.addEventListener('resize', () => { clearTimeout(resizeT); resizeT = setTimeout(() => { if (Store.state.settings.zoom === 'auto') App.applyZoom(); }, 150); });
      const fsChange = () => { if (viewPanel) drawViewPanel(); };
      document.addEventListener('fullscreenchange', fsChange);
      document.addEventListener('webkitfullscreenchange', fsChange);
      App.syncBars();
      try { window.matchMedia('(prefers-color-scheme: dark)').addEventListener('change', () => App.syncBars()); } catch (e) { /* old engines */ }
    };
    if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', start); else start();
  };
})(window);

/* ======== course: lern2steamboiler ======== */
(function () {
  const CG = { V: VCORE.make('lern2steamboiler'), CRAFT: { units: [], labs: {}, labOrder: [], glossary: [] }, CHECKS: [], ASMCHECKS: [] };
  let V = CG.V, CRAFT = CG.CRAFT, COURSE, GEN;
  const $sync = () => { COURSE = CG.COURSE; GEN = CG.GEN; };
/* ---- lern2c/viz.js ---- */
/* viz.js — the course's pictures drawn from code: function plots,: coloured C and assembly listings, rows of bits for an operation,
   struct layouts with padding, the call stack, and the dispatcher that turns a lesson's visual spec into a figure. */
(function (G) {
  'use strict';
  const { h, s } = U;
  const V = G.V;
  const fig = (el, cap, extra) => V.figure(el, cap, extra);
  const KW = {
    c: 'physiology membrane nerve sensory vibration electricity fabs fmod remainder remquo fma fmax fmin fdim nan exp exp2 expm1 log log2 log10 log1p logb ilogb pow sqrt cbrt hypot sin cos tan asin acos atan atan2 sinh cosh tanh asinh acosh atanh erf erfc tgamma lgamma ceil floor trunc round lround llround nearbyint rint lrint llrint frexp ldexp modf scalbn scalbln nextafter nexttoward copysign fpclassify isnan isinf isfinite isnormal signbit isgreater isgreaterequal isless islessequal islessgreater isunordered float_t double_t NAN INFINITY HUGE_VAL printf auto break case char const continue default do double else enum extern float for goto if inline int long register restrict return short signed sizeof static struct switch typedef union unsigned void volatile while _Bool _Static_assert bool true false NULL uint8_t uint16_t uint32_t uint64_t int8_t int16_t int32_t int64_t size_t uintptr_t FILE asm __asm__ __attribute__',
    asm: 'mov movs mvn add adds adc adcs sub subs rsb rsbs mul mla and ands orr orrs eor eors bic bics lsl lsr asr ror cmp cmn tst teq b bl bx blx ldr str ldrb strb ldrh strh ldm stm push pop beq bne blo bhs bhi bls blt bgt ble bge addeq subeq moveq movne svc nop ret call leave',
    sh: 'export cd if then fi for do done in echo make gcc ar nm objdump qemu-arm gdb',
    make: 'all clean PHONY'
  };
  const KWSET = {};
  Object.keys(KW).forEach(k => { KWSET[k] = new Set(KW[k].split(' ')); });
  /** One line → [[text, class]], carrying a block-comment state between lines. */
  V.highlight = function (line, lang, state) {
    if (lang === 'txt') return [[line, null]];
    const out = [], push = (t, c) => { if (t) out.push([t, c || null]); };
    let i = 0;
    const n = line.length;
    if (lang === 'html' || lang === 'xml' || lang === 'svg') {
      while (i < n) {
        if (state.comment) { const j = line.indexOf('-->', i); if (j < 0) { push(line.slice(i), 'syn-com'); return out; } push(line.slice(i, j + 3), 'syn-com'); i = j + 3; state.comment = false; continue; }
        if (line.startsWith('\x3C!--', i)) { state.comment = true; continue; }
        if (state.tag || line[i] === '<') {
          if (!state.tag) { const m = /^<\/?[\w:-]+|^<[?!][\w-]*/.exec(line.slice(i)); if (m) { push(m[0], 'syn-tag'); i += m[0].length; state.tag = true; continue; } }
          const c = line[i];
          if (c === '>' || (c === '/' && line[i + 1] === '>') || (c === '?' && line[i + 1] === '>')) { const t = c === '>' ? '>' : c + '>'; push(t, 'syn-tag'); i += t.length; state.tag = false; continue; }
          if (c === '"' || c === "'") { const j = line.indexOf(c, i + 1); const e = j < 0 ? n : j + 1; push(line.slice(i, e), 'syn-str'); i = e; continue; }
          const m = /^[\w:.-]+/.exec(line.slice(i));
          if (m) { push(m[0], 'syn-attr'); i += m[0].length; continue; }
          push(c); i++; continue;
        }
        const j = line.indexOf('<', i);
        const e = j < 0 ? n : j;
        push(line.slice(i, e)); i = e;
      }
      return out;
    }
    if (lang === 'css') {
      while (i < n) {
        if (state.comment) { const j = line.indexOf('*/', i); if (j < 0) { push(line.slice(i), 'syn-com'); return out; } push(line.slice(i, j + 2), 'syn-com'); i = j + 2; state.comment = false; continue; }
        if (line.startsWith('/*', i)) { state.comment = true; continue; }
        const rest = line.slice(i);
        let m;
        if ((m = /^([\w-]+)(\s*:)(?![^{]*\{)/.exec(rest)) && state.inBlock) { push(m[1], 'syn-attr'); push(m[2]); i += m[0].length; continue; }
        if ((m = /^#[0-9a-fA-F]{3,8}\b|^-?\d*\.?\d+(px|rem|em|%|fr|vh|vw|s|ms|deg)?/.exec(rest))) { push(m[0], 'syn-num'); i += m[0].length; continue; }
        if ((m = /^"[^"]*"|^'[^']*'/.exec(rest))) { push(m[0], 'syn-str'); i += m[0].length; continue; }
        if (rest[0] === '{') { state.inBlock = true; push('{'); i++; continue; }
        if (rest[0] === '}') { state.inBlock = false; push('}'); i++; continue; }
        if (!state.inBlock && (m = /^[^{]+/.exec(rest))) { push(m[0], 'syn-tag'); i += m[0].length; continue; }
        if ((m = /^@[\w-]+/.exec(rest))) { push(m[0], 'syn-kw'); i += m[0].length; continue; }
        push(rest[0]); i++;
      }
      return out;
    }
    if (lang === 'yaml') {
      const m = /^(\s*-?\s*)([\w.-]+)(:)(.*)$/.exec(line);
      if (/^\s*#/.test(line)) return [[line, 'syn-com']];
      if (m) { push(m[1]); push(m[2], 'syn-attr'); push(m[3]); push(m[4], /^\s*\d+\s*$/.test(m[4]) ? 'syn-num' : 'syn-str'); return out; }
      return [[line, /^\s*-/.test(line) ? 'syn-str' : null]];
    }
    const kws = KWSET[lang] || KWSET.c;
    const lineCom = lang === 'sh' || lang === 'make' ? '#' : lang === 'asm' ? '@' : '//';
    while (i < n) {
      if (state.comment) { const j = line.indexOf('*/', i); if (j < 0) { push(line.slice(i), 'syn-com'); return out; } push(line.slice(i, j + 2), 'syn-com'); i = j + 2; state.comment = false; continue; }
      if (line.startsWith(lineCom, i)) { push(line.slice(i), 'syn-com'); return out; }
      if (lineCom === '//' && line.startsWith('/*', i)) { state.comment = true; continue; }
      const c = line[i];
      if (c === '"' || c === "'" || c === '`') {
        let j = i + 1;
        while (j < n && line[j] !== c) { if (line[j] === '\\') j++; j++; }
        push(line.slice(i, j + 1), false && line.slice(j + 1).trimStart()[0] === ':' ? 'syn-attr' : 'syn-str'); i = j + 1; continue;
      }
      let m;
      const rest = line.slice(i);
      if ((m = /^\d[\w.]*/.exec(rest)) && !/[\w$]/.test(line[i - 1] || '')) { push(m[0], 'syn-num'); i += m[0].length; continue; }
      if ((m = /^[A-Za-z_$][\w$]*/.exec(rest))) { push(m[0], kws.has(m[0]) ? 'syn-kw' : (lang === 'sh' && out.every(t => /^\s*$/.test(t[0]))) ? 'syn-tag' : null); i += m[0].length; continue; }
      if (lang === 'sh' && (m = /^--?[\w-]+/.exec(rest)) && /\s/.test(line[i - 1] || ' ')) { push(m[0], 'syn-attr'); i += m[0].length; continue; }
      if (lang === 'java' && (m = /^@\w+/.exec(rest))) { push(m[0], 'syn-attr'); i += m[0].length; continue; }
      push(c); i++;
    }
    return out;
  };
  /** A coloured listing. o: {lang, text, hl: [line numbers], label} */
  V.src = function (o) {
    const pre = h('pre', { class: 'code', 'aria-label': o.label || (o.lang || 'code') + ' listing' });
    const state = {};
    String(o.text).replace(/\s+$/, '').split('\n').forEach((ln, i) => {
      const row = h('span', { class: o.hl && o.hl.includes(i + 1) ? 'hl-line' : 'plain-line' });
      if (ln === '') row.textContent = ' ';
      else V.highlight(ln, o.lang || 'js', state).forEach(([t, c]) => row.appendChild(c ? h('span', { class: c }, t) : document.createTextNode(t)));
      pre.appendChild(row);
    });
    return pre;
  };



  const hex = (v, n) => '0x' + (v >>> 0).toString(16).toUpperCase().padStart(Math.ceil(n / 4), '0');
  /* ---------- rows of bits: o = {n, rows:[{label, v, tone, op}], hl:[bit], hot:true} ---------- */
  V.cbits = function (o) {
    const n = o.n || 8, rows = o.rows;
    const lw = 64, rw = 92, cw = Math.min(30, (352 - lw - rw) / n), ch = 26, top = 16;
    const W = lw + n * cw + rw, H = top + rows.length * (ch + 8) + 4;
    const svg = V.svg(W, H, o.label || 'bits');
    const hl = new Set(o.hl || []);
    for (let i = 0; i < n; i++) {
      const bit = n - 1 - i;
      if (n <= 16 || bit % 4 === 3 || bit === 0) svg.appendChild(V.text(lw + i * cw + cw / 2, 8, String(bit), { size: 8.5, mono: true, fill: hl.has(bit) ? 'var(--gold)' : 'var(--ink-3)' }));
    }
    rows.forEach((r, ri) => {
      const y = top + ri * (ch + 8);
      if (r.line) svg.appendChild(s('line', { x1: lw, x2: lw + n * cw, y1: y - 4, y2: y - 4, style: 'stroke:var(--ink-2);stroke-width:1.4' }));
      svg.appendChild(V.text(lw - 6, y + ch / 2, r.label || '', { size: 11, mono: true, anchor: 'end', weight: 700, fill: r.tone ? V.col(r.tone) : 'var(--ink)', fit: lw - 8 }));
      const v = r.v >>> 0;
      for (let i = 0; i < n; i++) {
        const bit = n - 1 - i, on = n === 32 ? (v >>> bit) & 1 : Math.floor(v / Math.pow(2, bit)) & 1;
        const g = s('g', (o.hot || o.click) ? { class: 'svg-hot', 'data-id': 'b' + bit, 'aria-label': 'bit ' + bit } : {});
        g.appendChild(V.rect(lw + i * cw + 1, y, cw - 2, ch, { rx: 4, fill: on ? (r.tone ? V.col2(r.tone) : 'var(--brand-2)') : 'var(--card)', stroke: hl.has(bit) ? 'var(--gold)' : on ? (r.tone ? V.col(r.tone) : 'var(--brand)') : 'var(--line)', sw: hl.has(bit) ? 2.4 : 1.2 }));
        g.appendChild(V.text(lw + i * cw + cw / 2, y + ch / 2 + 1, on ? '1' : '0', { size: 12, mono: true, weight: on ? 700 : 400, fill: on ? 'var(--ink)' : 'var(--ink-3)' }));
        svg.appendChild(g);
        if (bit % 4 === 0 && bit) svg.appendChild(s('line', { x1: lw + (i + 1) * cw, x2: lw + (i + 1) * cw, y1: y - 2, y2: y + ch + 2, style: 'stroke:var(--ink-3);stroke-width:1;opacity:.5' }));
      }
      svg.appendChild(V.text(lw + n * cw + 8, y + ch / 2, r.right !== undefined ? r.right : hex(v, n), { size: 10.5, mono: true, anchor: 'start', fill: 'var(--ink-2)', fit: rw - 10 }));
    });
    return svg;
  };

  /* ---------- struct layout: o = {fields:[{name, off, size, tone}], size, cols} ---------- */
  V.layout = function (o) {
    const cols = o.cols || 8, size = o.size, rows = Math.ceil(size / cols);
    const cw = 36, ch = 34, lx = 34, top = 16;
    const W = lx + cols * cw + 6, H = top + rows * (ch + 6) + 4;
    const svg = V.svg(W, H, o.label || 'memory layout');
    for (let c = 0; c < cols; c++) svg.appendChild(V.text(lx + c * cw + cw / 2, 8, '+' + c, { size: 9, mono: true, fill: 'var(--ink-3)' }));
    const tones = ['rd', 'op', 'rs2', 'rs1', 'f7', 'imm', 'f3'];
    const owner = new Array(size).fill(-1);
    o.fields.forEach((f, fi) => { for (let b = f.off; b < f.off + f.size; b++) owner[b] = fi; });
    for (let r = 0; r < rows; r++) svg.appendChild(V.text(lx - 5, top + r * (ch + 6) + ch / 2, String(r * cols), { size: 9.5, mono: true, anchor: 'end', fill: 'var(--ink-3)' }));
    for (let b = 0; b < size; b++) {
      const r = Math.floor(b / cols), c = b % cols, x = lx + c * cw, y = top + r * (ch + 6);
      const fi = owner[b], f = o.fields[fi];
      const g = s('g', (o.hot || o.click) ? { class: 'svg-hot', 'data-id': fi < 0 ? 'pad' + b : f.name, 'aria-label': fi < 0 ? 'padding byte ' + b : f.name + ' byte ' + b } : {});
      if (fi < 0) g.appendChild(V.rect(x + 1, y, cw - 2, ch, { rx: 3, fill: 'var(--line-2)', stroke: 'var(--line)', dash: '3 2' }));
      else { const t = f.tone || tones[fi % tones.length]; g.appendChild(V.rect(x + 1, y, cw - 2, ch, { rx: 3, fill: V.col2(t), stroke: V.col(t) })); }
      g.appendChild(V.text(x + cw / 2, y + ch / 2, fi < 0 ? 'pad' : (b === f.off ? f.name : '·'), { size: fi < 0 ? 9 : 10, mono: true, weight: 700, fill: fi < 0 ? 'var(--ink-3)' : 'var(--ink)', fit: cw - 4 }));
      svg.appendChild(g);
    }
    return svg;
  };

  /* ---------- the call stack: o = {frames:[{name, rows:[[slot, value]], tone}], note} high addresses at the top ---------- */
  V.callstack = function (o) {
    const W = 352, rh = 22;
    let y = 18;
    const parts = [];
    o.frames.forEach(f => { parts.push({ head: f.name, tone: f.tone, y }); y += 22; f.rows.forEach(r => { parts.push({ row: r, tone: f.tone, y }); y += rh; }); y += 8; });
    const svg = V.svg(W, y + 18, o.label || 'call stack');
    svg.appendChild(V.text(W - 6, 8, 'higher addresses ↑', { size: 9, anchor: 'end', fill: 'var(--ink-3)' }));
    parts.forEach(p => {
      if (p.head) { svg.appendChild(V.text(10, p.y + 9, p.head, { size: 11.5, anchor: 'start', display: true, weight: 700, fill: p.tone ? V.col(p.tone) : 'var(--ink)' })); return; }
      svg.appendChild(V.rect(70, p.y, 200, rh - 2, { rx: 3, fill: p.tone ? V.col2(p.tone) : 'var(--card)', stroke: p.tone ? V.col(p.tone) : 'var(--line)' }));
      svg.appendChild(V.text(80, p.y + rh / 2 - 1, p.row[0], { size: 10.5, mono: true, anchor: 'start', fit: 110 }));
      svg.appendChild(V.text(262, p.y + rh / 2 - 1, p.row[1], { size: 10.5, mono: true, anchor: 'end', fill: 'var(--ink-2)', fit: 80 }));
      if (p.row[2]) svg.appendChild(V.text(278, p.y + rh / 2 - 1, '← ' + p.row[2], { size: 10, anchor: 'start', weight: 700, fill: 'var(--gold)' }));
    });
    svg.appendChild(V.text(W - 6, y + 10, 'lower addresses ↓ (the stack grows down)', { size: 9, anchor: 'end', fill: 'var(--ink-3)' }));
    return svg;
  };

  /* ---------- bytes in memory with addresses: o = {base, bytes:[], hl:[], cap} ---------- */
  V.bytes = function (o) {
    const n = o.bytes.length, cw = Math.min(64, 330 / n), W = n * cw + 12, H = 58;
    const svg = V.svg(W, H, o.label || 'bytes in memory');
    const hl = new Set(o.hl || []);
    o.bytes.forEach((b, i) => {
      const x = 6 + i * cw;
      svg.appendChild(V.text(x + cw / 2, 9, (o.base !== undefined ? '0x' + (o.base + i).toString(16).toUpperCase() : '+' + i), { size: 9, mono: true, fill: 'var(--ink-3)', fit: cw - 2 }));
      const g = s('g', (o.hot || o.click) ? { class: 'svg-hot', 'data-id': 'a' + i, 'aria-label': 'byte ' + i } : {});
      g.appendChild(V.rect(x + 1, 18, cw - 2, 30, { rx: 4, fill: hl.has(i) ? 'var(--gold-2)' : 'var(--card)', stroke: hl.has(i) ? 'var(--gold)' : 'var(--line)', sw: hl.has(i) ? 2.2 : 1.2 }));
      g.appendChild(V.text(x + cw / 2, 34, typeof b === 'number' ? b.toString(16).toUpperCase().padStart(2, '0') : b, { size: 12, mono: true, weight: 700, fit: cw - 6 }));
      svg.appendChild(g);
    });
    return svg;
  };


  /* ---------- math: JS versions of every math.h function, for plots and labs ---------- */
  const MF = (function () {
    const erf = x => { if (isNaN(x)) return NaN; if (x === Infinity) return 1; if (x === -Infinity) return -1; const ax = Math.abs(x);
      if (ax < 2.5) { let sum = 0, term = x, n = 0; while (Math.abs(term) > 1e-17 * Math.abs(sum) || n < 3) { sum += term / (2 * n + 1); n++; term *= -x * x / n; if (n > 200) break; } return x === 0 ? x : 2 / Math.sqrt(Math.PI) * sum; }
      return Math.sign(x) * (1 - erfcp(ax)); };
    const erfcp = x => { /* continued fraction, x >= 2.5 */ let f = 0; for (let k = 60; k >= 1; k--) f = k / 2 / (x + f); return Math.exp(-x * x) / Math.sqrt(Math.PI) / (x + f); };
    const erfc = x => isNaN(x) ? NaN : x >= 2.5 ? erfcp(x) : x <= -2.5 ? 2 - erfcp(-x) : 1 - erf(x);
    const LG = [0.99999999999980993, 676.5203681218851, -1259.1392167224028, 771.32342877765313, -176.61502916214059, 12.507343278686905, -0.13857109526572012, 9.9843695780195716e-6, 1.5056327351493116e-7];
    const tgamma = x => { if (isNaN(x) || x === -Infinity) return NaN; if (x === Infinity) return Infinity; if (x === 0) return 1 / x > 0 ? Infinity : -Infinity;
      if (x < 0 && Math.floor(x) === x) return NaN; if (Math.floor(x) === x && x <= 171) { let r = 1; for (let i = 2; i < x; i++) r *= i; return r; }
      if (x < 0.5) return Math.PI / (Math.sin(Math.PI * x) * tgamma(1 - x)); x -= 1; let a = LG[0]; const t = x + 7.5; for (let i = 1; i < 9; i++) a += LG[i] / (x + i); return Math.sqrt(2 * Math.PI) * Math.pow(t, x + 0.5) * Math.exp(-t) * a; };
    const lgamma = x => { if (isNaN(x)) return NaN; if (!isFinite(x)) return Infinity; if (x <= 0 && Math.floor(x) === x) return Infinity;
      if (x < 0.5) return Math.log(Math.PI / Math.abs(Math.sin(Math.PI * x))) - lgamma(1 - x); x -= 1; let a = LG[0]; const t = x + 7.5; for (let i = 1; i < 9; i++) a += LG[i] / (x + i); return 0.5 * Math.log(2 * Math.PI) + (x + 0.5) * Math.log(t) - t + Math.log(a); };
    const rint = x => { if (!isFinite(x)) return x; const f = Math.floor(x), d = x - f; const r = d > 0.5 ? f + 1 : d < 0.5 ? f : (f % 2 === 0 ? f : f + 1); return r === 0 ? (x < 0 || Object.is(x, -0) ? -0 : 0) : r; };
    const round = x => { if (!isFinite(x)) return x; const r = Math.sign(x) * Math.floor(Math.abs(x) + 0.5); return r === 0 ? (x < 0 || Object.is(x, -0) ? -0 : 0) : r; };
    const fmod = (x, y) => x % y;
    const remainder = (x, y) => { if (isNaN(x) || isNaN(y) || !isFinite(x) || y === 0) return NaN; if (!isFinite(y)) return x; const n = rint(x / y); const r = x - n * y; return r === 0 ? (x < 0 ? -0 : 0) : r; };
    const F = {
      sin: Math.sin, cos: Math.cos, tan: Math.tan, asin: Math.asin, acos: Math.acos, atan: Math.atan,
      sinh: Math.sinh, cosh: Math.cosh, tanh: Math.tanh, asinh: Math.asinh, acosh: Math.acosh, atanh: Math.atanh,
      exp: Math.exp, exp2: x => Math.pow(2, x), expm1: Math.expm1, log: Math.log, log2: Math.log2, log10: Math.log10, log1p: Math.log1p,
      logb: x => x === 0 ? -Infinity : !isFinite(x) ? Math.abs(x) : Math.floor(Math.log2(Math.abs(x))),
      sqrt: Math.sqrt, cbrt: Math.cbrt, fabs: Math.abs, erf, erfc, tgamma, lgamma,
      ceil: Math.ceil, floor: Math.floor, trunc: Math.trunc, round, rint, nearbyint: rint
    };
    return { F, erf, erfc, tgamma, lgamma, rint, round, fmod, remainder, ONE: Object.keys(F) };
  })();
  V.MF = MF;
  /* plot: o = {fns:[[name or fn, tone, label]], x:[a,b], y:[c,d], w, h, marks:[[x, y, text, tone]], vlines:[x], hl:[x]} */
  V.plot = function (o) {
    const W = o.w || 340, H = o.h || 210, L = 34, R = 10, T = 10, B = 22;
    const [x0, x1] = o.x, [y0, y1] = o.y;
    const X = x => L + (x - x0) / (x1 - x0) * (W - L - R), Y = y => T + (y1 - y) / (y1 - y0) * (H - T - B);
    const svg = V.svg(W, H, o.label || 'plot');
    svg.appendChild(V.rect(L, T, W - L - R, H - T - B, { fill: 'var(--card)', stroke: 'var(--line)', sw: 1 }));
    const tick = (a, b) => { const span = b - a, raw = span / 5, p = Math.pow(10, Math.floor(Math.log10(raw))), m = raw / p; const st = (m < 1.5 ? 1 : m < 3.5 ? 2 : m < 7.5 ? 5 : 10) * p; const out = []; for (let v = Math.ceil(a / st) * st; v <= b + 1e-9; v += st) out.push(+v.toPrecision(10)); return out; };
    tick(x0, x1).forEach(v => { svg.appendChild(s('line', { x1: X(v), x2: X(v), y1: T, y2: H - B, style: 'stroke:var(--line-2);stroke-width:1' })); svg.appendChild(V.text(X(v), H - B + 11, String(+v.toPrecision(4)), { size: 9, mono: true, fill: 'var(--ink-3)' })); });
    tick(y0, y1).forEach(v => { svg.appendChild(s('line', { x1: L, x2: W - R, y1: Y(v), y2: Y(v), style: 'stroke:var(--line-2);stroke-width:1' })); svg.appendChild(V.text(L - 4, Y(v), String(+v.toPrecision(4)), { size: 9, mono: true, anchor: 'end', fill: 'var(--ink-3)' })); });
    if (x0 < 0 && x1 > 0) svg.appendChild(s('line', { x1: X(0), x2: X(0), y1: T, y2: H - B, style: 'stroke:var(--ink-3);stroke-width:1.2' }));
    if (y0 < 0 && y1 > 0) svg.appendChild(s('line', { x1: L, x2: W - R, y1: Y(0), y2: Y(0), style: 'stroke:var(--ink-3);stroke-width:1.2' }));
    (o.vlines || []).forEach(v => svg.appendChild(s('line', { x1: X(v), x2: X(v), y1: T, y2: H - B, style: 'stroke:var(--gold);stroke-width:1.2;stroke-dasharray:4 3' })));
    (o.fns || []).forEach(([f, tone, label], fi) => {
      const fn = typeof f === 'function' ? f : MF.F[f]; let d = '', pen = false, prev = null; const N = 400;
      for (let i = 0; i <= N; i++) { const x = x0 + (x1 - x0) * i / N, y = fn(x);
        if (!isFinite(y) || y > y1 + (y1 - y0) * 3 || y < y0 - (y1 - y0) * 3 || (prev !== null && Math.abs(y - prev) > (y1 - y0) * 1.5)) { pen = false; prev = isFinite(y) ? y : null; continue; }
        const yy = Math.max(T - 40, Math.min(H + 40, Y(y))); d += (pen ? 'L' : 'M') + X(x).toFixed(1) + ' ' + yy.toFixed(1) + ' '; pen = true; prev = y; }
      const col = tone ? V.col(tone) : 'var(--brand)';
      svg.appendChild(s('path', { d, 'clip-path': 'url(#pc' + (V._pc = (V._pc || 0) + 1) + ')', style: 'fill:none;stroke:' + col + ';stroke-width:2.2;stroke-linejoin:round' }));
      const cp = s('clipPath', { id: 'pc' + V._pc }); cp.appendChild(s('rect', { x: L, y: T, width: W - L - R, height: H - T - B })); svg.appendChild(cp);
      if (label) svg.appendChild(V.text(L + 6, T + 10 + fi * 13, label, { size: 10.5, mono: true, anchor: 'start', weight: 700, fill: col }));
    });
    (o.marks || []).forEach(([x, y, t, tone]) => { if (!isFinite(x) || !isFinite(y) || x < x0 || x > x1 || y < y0 || y > y1) return; const col = tone ? V.col(tone) : 'var(--gold)';
      svg.appendChild(s('circle', { cx: X(x), cy: Y(y), r: 3.6, style: 'fill:' + col + ';stroke:var(--card);stroke-width:1.2' }));
      if (t) svg.appendChild(V.text(Math.min(W - R - 4, X(x) + 6), Y(y) - 8, t, { size: 9.5, mono: true, anchor: X(x) > W - 80 ? 'end' : 'start', fill: 'var(--ink-2)' })); });
    return svg;
  };
  const KINDS = { plot: V.plot, cbits: V.cbits, layout: V.layout, callstack: V.callstack, bytes: V.bytes, memory: V.memory, fsm: V.fsm };
  V.KINDS = KINDS;
  V.render = function (spec, ctx) {
    if (!spec) return null;
    if (spec instanceof Node) return spec;
    const k = spec.k, cap = spec.cap;
    try {
      switch (k) {
        case 'blocks': return fig(V.blocks(spec), cap);
        case 'layers': return fig(V.layers(spec), cap);
        case 'chain': return fig(V.chain(spec.items, spec), cap);
        case 'table': return V.figure(V.htmlTable(spec), cap, { flush: true });
        case 'code': return h('figure', { class: 'fig' }, spec.label ? h('div', { class: 'file-tab' }, spec.label) : null, V.src({ lang: spec.lang || 'c', text: spec.text, hl: spec.hl, label: spec.label }), cap ? h('figcaption', { html: U.inline(cap) }) : null);
        case 'files': return h('figure', { class: 'fig' }, spec.files.map(f => h('div', { class: 'stack', style: { gap: '2px' } }, h('div', { class: 'file-tab' }, f[0]), V.src({ lang: f[2] || 'c', text: f[1], label: f[0] }))), cap ? h('figcaption', { html: U.inline(cap) }) : null);
        case 'term': return h('figure', { class: 'fig' }, h('pre', { class: 'term' }, spec.text), cap ? h('figcaption', { html: U.inline(cap) }) : null);
        case 'stackfig': return h('div', { class: 'stack' }, spec.items.map(x => V.render(x, ctx)));
        default:
          if (KINDS[k]) return fig(KINDS[k](spec), cap);
          return h('div', { class: 'err' }, 'Missing visual: ' + k);
      }
    } catch (e) {
      console.error('viz error', k, e);
      return h('div', { class: 'err' }, 'Visual failed to draw (' + k + ').');
    }
  };
})(CG);

(function(G){'use strict';const GEN={REF:{steam:'Educational synthesis only: public pressure-equipment guidance, introductory thermodynamics and rounded saturation properties. No calculation is a design approval or operating instruction.'},gens:{},EXAM:[],DRILLS:[]};
const finite=(...a)=>{if(a.some(v=>!Number.isFinite(v)))throw Error('Finite numeric inputs required');};
const range=(x,a,b,n)=>{finite(x);if(x<a||x>b)throw Error(n+' must be '+a+' to '+b);};
const rows=[[1,99.61,417.5,2675],[2,120.21,504.7,2706.3],[3,133.53,561.4,2725.3],[4,143.61,604.7,2738.1],[5,151.83,640.1,2748.1],[6,158.83,670.4,2756.1],[7,164.95,697.1,2762.8],[8,170.41,720.9,2768.3],[9,175.36,742.7,2773.0],[10,179.88,762.6,2777.1]];
const C={steam(p,x){range(p,1,10,'Absolute pressure bar');range(x,0,1,'Quality');let i=Math.min(8,Math.floor(p)-1),a=rows[i],b=rows[i+1],f=(p-a[0])/(b[0]-a[0]),v=k=>a[k]+f*(b[k]-a[k]);let hf=v(2),hg=v(3);return {temperature_C:v(1),hf_kJ_kg:hf,hg_kJ_kg:hg,hfg_kJ_kg:hg-hf,mixture_h_kJ_kg:hf+x*(hg-hf),model:'Rounded saturation table, linear interpolation 1–10 bar ABSOLUTE. Quality is vapour mass fraction; no superheated states. Not design or operation data.'};},
thickness(p,d,s,e,c){range(p,0.01,10,'Fictional pressure MPa');range(d,1,10000,'Diameter mm');range(s,1,1000,'Assumed allowable stress MPa');range(e,0.1,1,'Illustrative joint factor');range(c,0,50,'Corrosion allowance mm');let t=p*d/(2*s*e);return {membrane_model_mm:t,illustrative_total_mm:t+c,diameter_to_membrane_ratio:d/t,thin_wall_warning:d/t<20?'Thin-shell assumption questionable':'Thinness alone does not validate this model',model:'t=pD/(2SE)+c. Classroom sensitivity ONLY. Not an ASME/AS design equation, minimum wall or fabrication instruction. Omits code terms, heads, openings, fatigue, buckling and temperature verification.'};},
rankine(h1,h2,h3,h4){finite(h1,h2,h3,h4);if(!(h2>=h1&&h3>h2&&h3>h4&&h4>=h1))throw Error('Require h3>h4>=h1 and h3>h2>=h1');let q=h3-h2,wt=h3-h4,wp=h2-h1,w=wt-wp;if(w<0||w>=q)throw Error('Synthetic states must give net work ≥0 and less than heat input');return {heat_in_kJ_kg:q,turbine_work_kJ_kg:wt,pump_work_kJ_kg:wp,net_work_kJ_kg:w,cycle_efficiency_percent:100*w/q,heat_rejected_kJ_kg:h4-h1,model:'Four supplied enthalpies; not verified state properties or a thermodynamically validated cycle. No generator or auxiliary losses here.'};},
power(flow,drop,mech,gen,aux){range(flow,0,1000,'Flow kg/s');range(drop,0,5000,'Actual expander drop kJ/kg');range(mech,0,1,'Mechanical efficiency');range(gen,0,1,'Generator efficiency');range(aux,0,10000000,'Auxiliary kW');let fluid=flow*drop,shaft=fluid*mech,gross=shaft*gen;return {fluid_work_rate_kW:fluid,shaft_kW:shaft,gross_electric_kW:gross,net_electric_kW:gross-aux,model:'Use ACTUAL enthalpy drop, not ideal drop unless expander efficiency was first applied. Pump electricity belongs in auxiliaries if not already subtracted. Negative net output means consumption.'};},
bases(n){range(n,0,255,'Byte');if(!Number.isInteger(n))throw Error('Whole byte required');return {decimal:n,hex:'0x'+n.toString(16).toUpperCase().padStart(2,'0'),binary:n.toString(2).padStart(8,'0')};}};
for(const k of Object.keys(C)){let fn=C[k];C[k]=(...a)=>{let o=fn(...a);if(Object.values(o).some(v=>typeof v==='number'&&!Number.isFinite(v)))throw Error('Numeric overflow');return o;};}
GEN.CALC=C;GEN.TABLE=rows;GEN.METHODS={steam:'Saturation table method: use absolute pressure. Gauge plus local atmospheric pressure gives absolute. Select bounding rows and interpolate only for educational estimates. h=hf+x(hg−hf), where 0≤x≤1 is vapour mass fraction. At 1 bar absolute with x=0.5: h=(417.5+2675)/2=1546.25 kJ/kg. This does not describe superheated steam.',thickness:'Classroom thin-cylinder model: hoop stress≈pD/(2t); rearranged t≈pD/(2SE)+c. MPa equals N/mm², so D and t can be mm. Joint factor and allowable stress are ASSUMPTIONS, not code values. Doubling p doubles the membrane estimate; increasing c adds directly. The output must not be used to select or fabricate a pressure wall.',rankine:'Label 1 condenser exit, 2 pump exit, 3 boiler exit, 4 expander exit. q_in=h3−h2; w_t=h3−h4; w_p=h2−h1; η=(w_t−w_p)/q_in. Multiply by 100 for percent. Check q_in−w_net=h4−h1. The synthetic values still need a real property-model feasibility check.',power:'kg/s × actual enthalpy drop kJ/kg gives kW available as expander fluid work. Multiply by mechanical and generator efficiencies as fractions, then subtract auxiliaries once. Example: 0.02×300×0.9×0.8−0.5=3.82 kW. Do not apply isentropic efficiency twice or confuse gross with net.',bases:'Binary uses place weights 128,64,32,16,8,4,2,1; hex uses high digit×16 plus low digit. Example 0xAD=10×16+13=173=10101101. Divide decimal by 16 for hex digits; repeated division by 2 yields binary remainders. Raw digital counts require separate scaling, signedness and units.'};
const ri=(a,b)=>a+Math.floor(Math.random()*(b-a+1));const num=(q,a,why,hint)=>({t:'num',q,a,why,hint,ref:GEN.REF.steam});
GEN.gens.steam=()=>{let hf=ri(1,5)*100,latent=ri(10,20)*100,x=ri(1,9)/10;return num(`Synthetic two-phase data hf=${hf}, hfg=${latent} kJ/kg and vapour mass fraction ${x}. Mixture h in kJ/kg?`,hf+x*latent,'h=hf+x hfg. Quality is a fraction by mass, not volume. These are synthetic data.','Multiply quality by latent enthalpy, then add saturated-liquid enthalpy.');};
GEN.gens.thickness=()=>{let r=ri(2,8);return num(`In the thin-cylinder CLASSROOM model, pressure is multiplied by ${r}, with D,S,E fixed and corrosion allowance zero. By what factor does estimated membrane thickness change?`,r,'The simplified membrane term is directly proportional to pressure. This is sensitivity arithmetic, not a code design.','Read which quantities multiply and which divide in pD/(2SE).');};
GEN.gens.rankine=()=>{let w=ri(1,5)*100,q=2000;return num(`Synthetic cycle net specific work ${w} kJ/kg and boiler input ${q} kJ/kg. Thermal efficiency in percent?`,w/q*100,'Divide net work by input heat, then multiply by 100. Net work already excludes pump work.','Keep both energy units the same.');};
GEN.gens.power=()=>{let m=ri(1,5),d=ri(1,5)*100;return num(`Synthetic flow ${m} kg/s, ACTUAL expander enthalpy drop ${d} kJ/kg, mechanical efficiency 1, generator efficiency 0.8, zero auxiliaries. Gross kW?`,m*d*0.8,'Flow times actual drop gives work rate; multiply by the stated conversion efficiency. No additional isentropic factor applies here.','kg/s × kJ/kg = kW.');};
GEN.gens.bases=()=>{let n=ri(0,255),b=C.bases(n);return num(`Unsigned byte ${b.hex}, binary ${b.binary}. Decimal value?`,n,'High hex digit counts sixteens; low digit counts ones. Representation is not pressure calibration.','A–F correspond to 10–15.');};
for(const id of Object.keys(C)){GEN.EXAM.push(id);GEN.DRILLS.push({id,title:{steam:'Steam-property arithmetic',thickness:'Stress-model sensitivity',rankine:'Cycle efficiency',power:'Steam-to-electric power',bases:'Decimal / hex / binary'}[id],icon:'gear',blurb:'Synthetic paper calculations with model limitations.',gens:[id]});}
let seq=0;GEN.make=id=>{let it=GEN.gens[id]();it.gen=id;it.qid='gen:'+id;it.uid=it.qid+'#'+(++seq);return it;};GEN.drill=(dr,n)=>U.shuffle(Array.from({length:n||10},(_,i)=>GEN.make(dr.gens[i%dr.gens.length])),Math.random);G.GEN=GEN;})(CG);

$sync();
/* ---- shared lesson helpers ---- */
(function () {
const REF = GEN.REF;
const C = String.raw;
const code = (text, cap, lang, hl) => ({ k: 'code', text, cap, lang: lang || 'c', hl });
const term = (text, cap) => ({ k: 'term', text, cap });
const table = (head, rows, cap) => ({ k: 'table', head, rows, cap });
/* predict the output: the snippet is compiled with gcc and run (inside main when it has no main of its own) */
const P = (q, src, out, wrongs, why, extra) => {
  extra = extra || {};
  CG.CHECKS.push({ src, out, flags: extra.flags, locale: extra.locale, stdin: extra.stdin });
  const show = o => '`' + o.replace(/\n/g, ' ⏎ ') + '`';
  const it = Object.assign({ t: 'mcq', tag: 'Predict the output', q, viz: code(src), opts: [show(out)].concat(wrongs.map(show)), a: 0, why }, extra);
  delete it.flags; delete it.locale; delete it.stdin; return it;
};
const PN = (q, src, out, why, extra) => {
  extra = extra || {};
  CG.CHECKS.push({ src, out: String(out), flags: extra.flags, locale: extra.locale });
  const it = Object.assign({ t: 'num', tag: 'Predict the output', q, viz: code(src), a: typeof out === 'number' ? out : Number(out), why }, extra);
  delete it.flags; delete it.locale; return it;
};
/* a worked example: shown as code plus its real output, and checked too */
const EX = (src, out, cap, flags, locale) => { CG.CHECKS.push({ src, out, flags, locale }); return { k: 'stackfig', items: [code(src, null), term(out, cap || 'Compiled with gcc 14 on Linux (glibc 2.41) and checked.')] }; };
const LS = (h, body, viz) => ({ t: 'learn', h, body, viz });
const MC = (q, opts, why, hint, extra) => Object.assign({ t: 'mcq', q, opts, a: 0, why, hint }, extra);
const TF = (q, a, why, hint) => ({ t: 'tf', q, a, why, hint });
const MA = (q, pairs, why) => ({ t: 'match', q, pairs, why });
const OR = (q, items, why) => ({ t: 'order', q, items, why });
const FI = (q, text, blanks, extra, why) => ({ t: 'fill', q, text, blanks, extra, why });
const NU = (q, a, why, hint, extra) => Object.assign({ t: 'num', q, a, why, hint }, extra);
const unit = (id, n, track, tone, title, blurb, lessons) => CRAFT.units.push({ id, n, track, tone, title, blurb, lessons });
const lesson = (id, title, ref, items) => ({ id, title, ref, items });
CG.H = { REF, C, code, term, table, P, PN, EX, LS, MC, TF, MA, OR, FI, NU, unit, lesson };
})();

/* ---- lern2sew/h2.js: SVG diagrams (DG) and markdown tables in learn cards ---- */
(function () {
const V = CG.V;
V.KINDS.dg = function (o) {
  const d = document.createElement('div'); d.style.maxWidth = '100%';
  d.innerHTML = '<svg xmlns="http://www.w3.org/2000/svg" viewBox="' + o.vb + '" style="width:100%;max-width:' + (o.w || 420) + 'px;height:auto;font-family:var(--font-sans,sans-serif);font-size:11px" role="img" aria-label="' + (o.label || 'diagram').replace(/"/g, '') + '"><style>.o{fill:none;stroke:var(--ink,#222);stroke-width:1.6}.f{fill:var(--brand-2);stroke:var(--brand);stroke-width:1.6}.g{fill:var(--gold-2);stroke:var(--gold);stroke-width:1.6}.s{fill:none;stroke:var(--gold);stroke-width:1.4;stroke-dasharray:4 3}.t{fill:var(--ink,#222)}.b{fill:none;stroke:var(--brand);stroke-width:2.2}.d{fill:none;stroke:var(--ink-2,#666);stroke-width:1;stroke-dasharray:2 3}</style>' + o.svg + '</svg>';
  return d.firstChild;
};
CG.H.DG = (vb, svg, cap, w) => ({ k: 'dg', vb, svg, cap, w, label: cap });
})();
/* Markdown tables inside LS bodies: split the card at each table and show it as a real table figure. */
(function () {
  const H = CG.H, LS0 = H.LS, lesson0 = H.lesson;
  const cells = l => l.trim().replace(/^\||\|$/g, '').split('|').map(c => c.trim());
  H.LS = (h, body, viz) => {
    if (!/\n\|[-: |]+\|\n/.test('\n' + body + '\n')) return LS0(h, body, viz);
    const paras = body.split('\n\n'), out = []; let txt = [], n = 0;
    paras.forEach(p => {
      const ls = p.split('\n');
      if (ls.length >= 2 && ls.every(l => l.trim().startsWith('|')) && /^\|[-: |]+\|$/.test(ls[1].trim())) {
        out.push(LS0(n++ ? h + ' (continued)' : h, txt.join('\n\n'), H.table(cells(ls[0]), ls.slice(2).map(cells)))); txt = [];
      } else txt.push(p);
    });
    if (txt.length || viz) out.push(LS0(h + ' (continued)', txt.join('\n\n'), viz));
    return out;
  };
  H.lesson = (id, title, ref, items) => lesson0(id, title, ref, [].concat(...items.map(x => Array.isArray(x) ? x : [x])));
})();

(function(){const DG=CG.H.DG;
function flow(labels,caption){let n=labels.length,w=450/n;return DG('0 0 460 110',labels.map((t,i)=>'<rect class="f" x="'+(5+i*w)+'" y="25" width="'+(w-16)+'" height="40" rx="5"/><text class="t" x="'+(10+i*w)+'" y="49" font-size="9">'+t+'</text>'+(i<n-1?'<path class="b" d="M'+(i*w+w-9)+' 45h10"/>':'')).join('')+'<text class="t" x="5" y="94" font-size="9">Conceptual flow only — not a construction or operating diagram</text>',caption,460);}
const charts=[()=>flow(['Pump','Boiler','Expander','Condenser'],'Rankine energy-conversion components; heat added at boiler, rejected at condenser.'),()=>flow(['Design basis','Verification','Fabrication','Inspection'],'Engineering approval gates: unresolved evidence blocks progression.'),()=>flow(['Water analysis','Treatment','Feed system','Boiler'],'Feedwater quality, supply and thermal integrity are linked.'),()=>flow(['Fault','Detection','Independent trip','Safe state'],'Protection must include sensing, logic and final-element behaviour.'),()=>flow(['Steam work','Shaft','Generator','Net after aux'],'Energy conversion has losses; net output subtracts auxiliary electricity.'),()=>flow(['Evidence','Review','Open issues','Authorised gate'],'A learning portfolio supports professional review; it is not a licence.')];
CG.DIAGRAMS={forUnit(i){return charts[Math.floor((i-1)/6)]();}};})();

(function(){const H=CG.H,u={"title": "Professional scope and energy hazards", "lessons": [{"title": "Permission to learn versus permission to operate", "teach": "A boiler confines heated water and steam. A failure can release both pressure energy and flash steam from hot liquid, so modest gauge pressure is not a harmless condition. This course develops engineering reasoning and fabrication oversight, not an approved pressure-vessel design. Competent designers, authorised fabricators, inspectors and licensed operators have different duties. No app can enumerate every precaution for every installation.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A project has drawings but no independent design verification: the correct milestone is a hold, not fabrication.", "q": "What should happen when independent design verification is missing?", "a": "Hold fabrication and resolve the design approval gap", "w": "Start fabrication and obtain signatures later", "work": "Worked reasoning: A project has drawings but no independent design verification: the correct milestone is a hold, not fabrication.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cStart fabrication and obtain signatures later\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What should happen when independent design verification is missing? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Hold fabrication and resolve the design approval gap. A boiler confines heated water and steam. A failure can release both pressure energy and flash steam from hot liquid, so modest gauge pressure is not a harmless condition. This course develops engineering reasoning and fabrication oversight, not an approved pressure-vessel design. Competent designers, authorised fabricators, inspectors and licensed operators have different duties. No app can enumerate every precaution for every installation. The alternative is not justified: Start fabrication and obtain signatures later."}, {"title": "Stored energy and flash boiling", "teach": "Liquid above its atmospheric boiling temperature can partly flash to vapour when containment fails. Expansion accelerates water, fragments and steam; scalding is not limited to the immediate shell. Pressure alone does not describe consequence: volume, temperature, fluid inventory and location matter. A small teaching plant still needs competent hazard classification.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Two vessels at the same pressure contain different hot-water inventories. The larger inventory can release more thermal energy; pressure equality does not establish equal risk.", "q": "Does equal pressure imply equal failure consequence?", "a": "No; inventory and temperature also matter", "w": "Yes; pressure is the only relevant variable", "work": "Worked reasoning: Two vessels at the same pressure contain different hot-water inventories. The larger inventory can release more thermal energy; pressure equality does not establish equal risk.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; pressure is the only relevant variable\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does equal pressure imply equal failure consequence? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; inventory and temperature also matter. Liquid above its atmospheric boiling temperature can partly flash to vapour when containment fails. Expansion accelerates water, fragments and steam; scalding is not limited to the immediate shell. Pressure alone does not describe consequence: volume, temperature, fluid inventory and location matter. A small teaching plant still needs competent hazard classification. The alternative is not justified: Yes; pressure is the only relevant variable."}, {"title": "Hierarchy of controls", "teach": "Eliminating live pressure in a lesson is stronger than adding gloves. Simulations, transparent cold-flow models and approved commercial training equipment allow learning without improvising containment. Engineering protection, administrative systems and PPE complement rather than replace competent design. Exclusion zones, escape access, insulation and shielding depend on the installation risk assessment.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Replace a proposed homemade fired vessel demonstration with a desktop Rankine simulation. This removes that demonstration's containment and combustion hazards.", "q": "Which control removes the live-pressure demonstration hazard?", "a": "Use a simulation instead of a live homemade vessel", "w": "Wear thicker gloves beside the live homemade vessel", "work": "Worked reasoning: Replace a proposed homemade fired vessel demonstration with a desktop Rankine simulation. This removes that demonstration's containment and combustion hazards.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cWear thicker gloves beside the live homemade vessel\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which control removes the live-pressure demonstration hazard? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Use a simulation instead of a live homemade vessel. Eliminating live pressure in a lesson is stronger than adding gloves. Simulations, transparent cold-flow models and approved commercial training equipment allow learning without improvising containment. Engineering protection, administrative systems and PPE complement rather than replace competent design. Exclusion zones, escape access, insulation and shielding depend on the installation risk assessment. The alternative is not justified: Wear thicker gloves beside the live homemade vessel."}], "part": "scope"},i=1,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Units, states and engineering records", "lessons": [{"title": "Absolute and gauge pressure", "teach": "Gauge pressure is relative to local atmosphere; absolute pressure is relative to vacuum. Saturation tables require absolute pressure. Near sea level 2 bar gauge is approximately 3.013 bar absolute, but weather and elevation change atmospheric pressure. Vacuum service and condenser calculations are especially vulnerable to reference errors. Every drawing, instrument and calculation must label its pressure reference.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "For a paper example, 200 kPa gauge plus 101.3 kPa atmospheric gives 301.3 kPa absolute; do not enter 200 into an absolute-pressure steam table.", "q": "Which pressure belongs in a saturation table?", "a": "Absolute pressure with stated units", "w": "Gauge pressure without correction", "work": "Worked reasoning: For a paper example, 200 kPa gauge plus 101.3 kPa atmospheric gives 301.3 kPa absolute; do not enter 200 into an absolute-pressure steam table.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cGauge pressure without correction\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which pressure belongs in a saturation table? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Absolute pressure with stated units. Gauge pressure is relative to local atmosphere; absolute pressure is relative to vacuum. Saturation tables require absolute pressure. Near sea level 2 bar gauge is approximately 3.013 bar absolute, but weather and elevation change atmospheric pressure. Vacuum service and condenser calculations are especially vulnerable to reference errors. Every drawing, instrument and calculation must label its pressure reference. The alternative is not justified: Gauge pressure without correction."}, {"title": "Dimensional analysis and energy balances", "teach": "A kilogram per second multiplied by a kilojoule per kilogram gives a kilojoule per second, which is a kilowatt. Heat rate and stored heat are different quantities. State whether power is thermal, shaft or electrical, and whether values are gross or net. Track uncertainty and significant figures rather than reporting false precision.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "0.02 kg/s \u00d7 2000 kJ/kg = 40 kW thermal. At an illustrative overall conversion of 5 percent, electricity would be 2 kW before separately counted auxiliaries.", "q": "What unit results from kg/s multiplied by kJ/kg?", "a": "kW", "w": "kWh without a time interval", "work": "Worked reasoning: 0.02 kg/s \u00d7 2000 kJ/kg = 40 kW thermal. At an illustrative overall conversion of 5 percent, electricity would be 2 kW before separately counted auxiliaries.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201ckWh without a time interval\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What unit results from kg/s multiplied by kJ/kg? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "kW. A kilogram per second multiplied by a kilojoule per kilogram gives a kilojoule per second, which is a kilowatt. Heat rate and stored heat are different quantities. State whether power is thermal, shaft or electrical, and whether values are gross or net. Track uncertainty and significant figures rather than reporting false precision. The alternative is not justified: kWh without a time interval."}, {"title": "Instrument registers and traceability", "teach": "Engineering records connect an instrument tag to its range, location, calibration, uncertainty, pressure rating and maintenance history. A gauge reading is evidence only if the sensing connection is sound and the device is suitable. A calibrated gauge isolated by a closed or blocked connection may report a plausible but irrelevant value.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A tagged gauge and transmitter disagree. Compare references and isolation status through authorised diagnosis; averaging their readings is not verification.", "q": "What should unexplained gauge disagreement trigger?", "a": "An authorised investigation of references and sensing paths", "w": "An automatic average of both readings", "work": "Worked reasoning: A tagged gauge and transmitter disagree. Compare references and isolation status through authorised diagnosis; averaging their readings is not verification.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAn automatic average of both readings\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What should unexplained gauge disagreement trigger? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "An authorised investigation of references and sensing paths. Engineering records connect an instrument tag to its range, location, calibration, uncertainty, pressure rating and maintenance history. A gauge reading is evidence only if the sensing connection is sound and the device is suitable. A calibrated gauge isolated by a closed or blocked connection may report a plausible but irrelevant value. The alternative is not justified: An automatic average of both readings."}], "part": "scope"},i=2,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Phase change and steam properties", "lessons": [{"title": "Saturation and boiling", "teach": "At a specified absolute pressure, pure water in equilibrium has a corresponding saturation temperature. Increasing pressure increases boiling temperature. At roughly 1.013 bar absolute water boils near 100\u00b0C; at roughly 2 bar absolute it boils near 120\u00b0C. These rounded values teach trends, not operating settings or instrument acceptance limits.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A reading of 120\u00b0C near 2 bar absolute is consistent with saturation but does not establish steam dryness or instrument accuracy.", "q": "Does saturation temperature alone determine dryness?", "a": "No; liquid-vapour quality needs other information", "w": "Yes; all saturated steam is completely dry", "work": "Worked reasoning: A reading of 120\u00b0C near 2 bar absolute is consistent with saturation but does not establish steam dryness or instrument accuracy.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; all saturated steam is completely dry\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does saturation temperature alone determine dryness? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; liquid-vapour quality needs other information. At a specified absolute pressure, pure water in equilibrium has a corresponding saturation temperature. Increasing pressure increases boiling temperature. At roughly 1.013 bar absolute water boils near 100\u00b0C; at roughly 2 bar absolute it boils near 120\u00b0C. These rounded values teach trends, not operating settings or instrument acceptance limits. The alternative is not justified: Yes; all saturated steam is completely dry."}, {"title": "Enthalpy and latent heat", "teach": "Specific enthalpy h combines internal energy and flow work and is tabulated relative to a convention. Saturated liquid enthalpy is hf; saturated vapour enthalpy is hg; latent enthalpy is hfg=hg\u2212hf. Boiler heat input per kilogram is approximately outlet enthalpy minus feedwater enthalpy before losses. Never mix reference conventions or pressure units across tables.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "At atmospheric saturation use rounded hf=419 and hg=2676 kJ/kg. Latent enthalpy is 2257 kJ/kg, not 2676, because the liquid already carries sensible enthalpy.", "q": "How is latent enthalpy calculated?", "a": "hg minus hf", "w": "hg plus hf", "work": "Worked reasoning: At atmospheric saturation use rounded hf=419 and hg=2676 kJ/kg. Latent enthalpy is 2257 kJ/kg, not 2676, because the liquid already carries sensible enthalpy.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201chg plus hf\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: How is latent enthalpy calculated? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "hg minus hf. Specific enthalpy h combines internal energy and flow work and is tabulated relative to a convention. Saturated liquid enthalpy is hf; saturated vapour enthalpy is hg; latent enthalpy is hfg=hg\u2212hf. Boiler heat input per kilogram is approximately outlet enthalpy minus feedwater enthalpy before losses. Never mix reference conventions or pressure units across tables. The alternative is not justified: hg plus hf."}, {"title": "Quality and superheat", "teach": "Within the two-phase region, quality x is vapour mass divided by total mass. Mixture enthalpy is h=hf+x hfg for an equilibrium mixture; x is not a volume fraction. Superheated steam is above saturation temperature at its pressure and has no two-phase quality value. Treating every state as wet steam produces nonsense.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Using hf=419, hfg=2257 and x=0.9 gives h=2450.3 kJ/kg. A quality entered as 90 instead of 0.9 is invalid.", "q": "What does steam quality measure?", "a": "Vapour mass fraction in an equilibrium two-phase mixture", "w": "Vapour volume percentage in any steam state", "work": "Worked reasoning: Using hf=419, hfg=2257 and x=0.9 gives h=2450.3 kJ/kg. A quality entered as 90 instead of 0.9 is invalid.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cVapour volume percentage in any steam state\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does steam quality measure? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Vapour mass fraction in an equilibrium two-phase mixture. Within the two-phase region, quality x is vapour mass divided by total mass. Mixture enthalpy is h=hf+x hfg for an equilibrium mixture; x is not a volume fraction. Superheated steam is above saturation temperature at its pressure and has no two-phase quality value. Treating every state as wet steam produces nonsense. The alternative is not justified: Vapour volume percentage in any steam state."}], "part": "scope"},i=3,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Heat transfer and real behaviour", "lessons": [{"title": "Conduction through metal", "teach": "Heat passes through a wall under a temperature gradient. For a simple planar steady model q=kA\u0394T/L. Real boiler walls also have fluid films, deposits, radiation, boiling and geometric effects. Metal conductivity alone cannot establish safe heat flux. Local overheating can occur while a bulk water temperature seems normal.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "If a simplified clean-wall thickness doubles with the same k, area and temperature difference, conduction heat rate halves. This does not specify an acceptable vessel wall.", "q": "In a simple planar conduction model, doubling wall thickness does what?", "a": "Halves heat rate with other terms fixed", "w": "Doubles heat rate with other terms fixed", "work": "Worked reasoning: If a simplified clean-wall thickness doubles with the same k, area and temperature difference, conduction heat rate halves. This does not specify an acceptable vessel wall.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cDoubles heat rate with other terms fixed\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: In a simple planar conduction model, doubling wall thickness does what? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Halves heat rate with other terms fixed. Heat passes through a wall under a temperature gradient. For a simple planar steady model q=kA\u0394T/L. Real boiler walls also have fluid films, deposits, radiation, boiling and geometric effects. Metal conductivity alone cannot establish safe heat flux. Local overheating can occur while a bulk water temperature seems normal. The alternative is not justified: Doubles heat rate with other terms fixed."}, {"title": "Boiling crisis and deposits", "teach": "Nucleate boiling transfers heat through bubble formation; unstable or film boiling can sharply reduce cooling of metal. Scale adds thermal resistance and can cause local high metal temperature even with apparently adequate water level. Heat flux limits depend on geometry, flow, orientation and pressure and require validated engineering methods.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A surface runs hotter after deposit accumulation at unchanged firing demand. Treat this as a heat-transfer integrity concern, not evidence that the flame needs increasing.", "q": "Why can scale overheat boiler metal?", "a": "It adds resistance between metal and water", "w": "It always improves cooling by roughening the surface", "work": "Worked reasoning: A surface runs hotter after deposit accumulation at unchanged firing demand. Treat this as a heat-transfer integrity concern, not evidence that the flame needs increasing.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cIt always improves cooling by roughening the surface\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Why can scale overheat boiler metal? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "It adds resistance between metal and water. Nucleate boiling transfers heat through bubble formation; unstable or film boiling can sharply reduce cooling of metal. Scale adds thermal resistance and can cause local high metal temperature even with apparently adequate water level. Heat flux limits depend on geometry, flow, orientation and pressure and require validated engineering methods. The alternative is not justified: It always improves cooling by roughening the surface."}, {"title": "Expansion and thermal fatigue", "teach": "Metal expansion is approximately \u0394L=\u03b1L\u0394T in a simple unconstrained model. Restraint changes expansion into stress; temperature gradients cause unequal strain. Repeated starts, stops and thermal shocks can initiate fatigue at nozzles, ligaments and attachments. Supports, flexibility and operating procedures must be designed together.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "For a paper steel pipe with \u03b1=12\u00d710^-6/K, L=5 m and \u0394T=100 K, free expansion is 6 mm. A rigid support scheme cannot simply assume zero stress.", "q": "What happens when thermal expansion is restrained?", "a": "Thermal stresses can develop", "w": "All expansion energy disappears harmlessly", "work": "Worked reasoning: For a paper steel pipe with \u03b1=12\u00d710^-6/K, L=5 m and \u0394T=100 K, free expansion is 6 mm. A rigid support scheme cannot simply assume zero stress.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAll expansion energy disappears harmlessly\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What happens when thermal expansion is restrained? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Thermal stresses can develop. Metal expansion is approximately \u0394L=\u03b1L\u0394T in a simple unconstrained model. Restraint changes expansion into stress; temperature gradients cause unequal strain. Repeated starts, stops and thermal shocks can initiate fatigue at nozzles, ligaments and attachments. Supports, flexibility and operating procedures must be designed together. The alternative is not justified: All expansion energy disappears harmlessly."}], "part": "scope"},i=4,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Rankine cycle foundations", "lessons": [{"title": "Four ideal cycle processes", "teach": "An ideal Rankine cycle pumps liquid, adds heat in a boiler, expands steam through an expander and rejects heat in a condenser. State numbering is a convention; label it on each diagram. Pump work is small relative to vapour compression because liquid specific volume is small. A real installation also contains losses, controls and auxiliaries.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Choose states 1 condenser exit, 2 pump exit, 3 boiler exit, 4 expander exit. Boiler input is h3\u2212h2, turbine output h3\u2212h4 and pump input h2\u2212h1.", "q": "Which component raises liquid feedwater pressure?", "a": "Feed pump", "w": "Condenser", "work": "Worked reasoning: Choose states 1 condenser exit, 2 pump exit, 3 boiler exit, 4 expander exit. Boiler input is h3\u2212h2, turbine output h3\u2212h4 and pump input h2\u2212h1.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cCondenser\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which component raises liquid feedwater pressure? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Feed pump. An ideal Rankine cycle pumps liquid, adds heat in a boiler, expands steam through an expander and rejects heat in a condenser. State numbering is a convention; label it on each diagram. Pump work is small relative to vapour compression because liquid specific volume is small. A real installation also contains losses, controls and auxiliaries. The alternative is not justified: Condenser."}, {"title": "Ideal versus actual expansion", "teach": "Isentropic expansion is an ideal reference with constant entropy, not constant temperature or enthalpy. Turbine isentropic efficiency is actual enthalpy drop divided by the ideal drop for the same inlet and outlet pressure. Mechanical and electrical losses are separate. Wetness may limit acceptable expansion even when an ideal cycle predicts attractive efficiency.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "If the ideal drop is 500 kJ/kg and isentropic efficiency is 0.7, actual drop is 350 kJ/kg. Multiplying again by generator efficiency is necessary for electrical output.", "q": "What is the actual drop for 500 kJ/kg ideal at 70 percent efficiency?", "a": "350 kJ/kg", "w": "714 kJ/kg", "work": "Worked reasoning: If the ideal drop is 500 kJ/kg and isentropic efficiency is 0.7, actual drop is 350 kJ/kg. Multiplying again by generator efficiency is necessary for electrical output.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c714 kJ/kg\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is the actual drop for 500 kJ/kg ideal at 70 percent efficiency? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "350 kJ/kg. Isentropic expansion is an ideal reference with constant entropy, not constant temperature or enthalpy. Turbine isentropic efficiency is actual enthalpy drop divided by the ideal drop for the same inlet and outlet pressure. Mechanical and electrical losses are separate. Wetness may limit acceptable expansion even when an ideal cycle predicts attractive efficiency. The alternative is not justified: 714 kJ/kg."}, {"title": "Thermal and net efficiency", "teach": "Cycle thermal efficiency is net specific work divided by boiler heat input. Plant net electrical efficiency additionally includes generator and auxiliary losses. A Carnot limit uses absolute temperatures and is only an upper bound; a small steam plant will usually be far below it. Heat recovery may improve total energy utilisation without increasing electrical efficiency by the same amount.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "With turbine work 400, pump work 5 and heat input 2800 kJ/kg, idealised cycle efficiency is 395/2800=14.1 percent. Generator losses and fans reduce the electrical result.", "q": "What belongs in the numerator of cycle thermal efficiency?", "a": "Turbine work minus pump work", "w": "Turbine work plus boiler heat", "work": "Worked reasoning: With turbine work 400, pump work 5 and heat input 2800 kJ/kg, idealised cycle efficiency is 395/2800=14.1 percent. Generator losses and fans reduce the electrical result.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cTurbine work plus boiler heat\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What belongs in the numerator of cycle thermal efficiency? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Turbine work minus pump work. Cycle thermal efficiency is net specific work divided by boiler heat input. Plant net electrical efficiency additionally includes generator and auxiliary losses. A Carnot limit uses absolute temperatures and is only an upper bound; a small steam plant will usually be far below it. Heat recovery may improve total energy utilisation without increasing electrical efficiency by the same amount. The alternative is not justified: Turbine work plus boiler heat."}], "part": "scope"},i=5,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Choosing boiler architectures", "lessons": [{"title": "Fire-tube boilers", "teach": "Hot combustion gas travels within tubes surrounded by water. Shell water inventory can provide thermal buffering but also contributes to stored-energy consequence. Tube sheets, tube attachment and furnace collapse are design concerns; cleaning access and water treatment affect life. A historical appearance does not make a copied vessel an approved design.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Compare two concepts for a classroom dossier: a fire-tube shell has accessible gas paths but substantial hot-water inventory. Record both benefits and hazards, rather than calling one arrangement universally safest.", "q": "What is inside the tubes of a fire-tube boiler?", "a": "Hot gas", "w": "Feedwater exclusively", "work": "Worked reasoning: Compare two concepts for a classroom dossier: a fire-tube shell has accessible gas paths but substantial hot-water inventory. Record both benefits and hazards, rather than calling one arrangement universally safest.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cFeedwater exclusively\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is inside the tubes of a fire-tube boiler? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Hot gas. Hot combustion gas travels within tubes surrounded by water. Shell water inventory can provide thermal buffering but also contributes to stored-energy consequence. Tube sheets, tube attachment and furnace collapse are design concerns; cleaning access and water treatment affect life. A historical appearance does not make a copied vessel an approved design. The alternative is not justified: Feedwater exclusively."}, {"title": "Water-tube boilers", "teach": "Water and steam pass through tubes heated externally. Drums, headers and circulation paths organise separation and flow. Natural circulation depends on density difference and hydraulic resistance, while forced circulation requires pumps and reliable protection. Smaller tube inventories do not remove failure, flame or pressure hazards.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A proposed circulation path has high local resistance. A designer must verify stable cooling flow; simply increasing firing can worsen overheating.", "q": "What sustains natural circulation in suitable water-tube designs?", "a": "Density differences acting against flow resistance", "w": "A guarantee that all tube paths cool equally", "work": "Worked reasoning: A proposed circulation path has high local resistance. A designer must verify stable cooling flow; simply increasing firing can worsen overheating.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cA guarantee that all tube paths cool equally\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What sustains natural circulation in suitable water-tube designs? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Density differences acting against flow resistance. Water and steam pass through tubes heated externally. Drums, headers and circulation paths organise separation and flow. Natural circulation depends on density difference and hydraulic resistance, while forced circulation requires pumps and reliable protection. Smaller tube inventories do not remove failure, flame or pressure hazards. The alternative is not justified: A guarantee that all tube paths cool equally."}, {"title": "Once-through, vertical and horizontal", "teach": "Once-through arrangements heat feedwater along a path without a large separation drum and require close feed-flow and heat-input coordination. Vertical and horizontal describe orientation, not a complete safety classification. Choose a configuration using duty, turndown, maintenance access, water chemistry and code scope, not just compactness.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An intermittent load and limited operator resources may make a tightly controlled once-through concept unsuitable despite its small footprint. A qualified supplier should evaluate the duty.", "q": "Does a once-through boiler eliminate the need for flow protection?", "a": "No; heat and feed flow require coordinated protection", "w": "Yes; no drum means no overheating risk", "work": "Worked reasoning: An intermittent load and limited operator resources may make a tightly controlled once-through concept unsuitable despite its small footprint. A qualified supplier should evaluate the duty.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; no drum means no overheating risk\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a once-through boiler eliminate the need for flow protection? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; heat and feed flow require coordinated protection. Once-through arrangements heat feedwater along a path without a large separation drum and require close feed-flow and heat-input coordination. Vertical and horizontal describe orientation, not a complete safety classification. Choose a configuration using duty, turndown, maintenance access, water chemistry and code scope, not just compactness. The alternative is not justified: Yes; no drum means no overheating risk."}], "part": "scope"},i=6,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Codes, law and accountable roles", "lessons": [{"title": "Pressure equipment code families", "teach": "ASME Section I addresses power boilers within its scope; other pressure equipment may fall under different sections or standards. Australian pressure equipment frameworks include AS/NZS 1200, AS 1228 and hazard classification under AS 4343. Editions, legal adoption and applicability must be checked by the project professionals. This course paraphrases general themes, not copyrighted requirements or a compliance determination.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A team cites a pressure-vessel code without checking whether it covers the proposed fired boiler. The code selection remains unresolved until scope and jurisdiction are confirmed.", "q": "What comes before applying a code formula?", "a": "Confirm code scope, edition and jurisdiction", "w": "Choose whichever formula gives the thinnest wall", "work": "Worked reasoning: A team cites a pressure-vessel code without checking whether it covers the proposed fired boiler. The code selection remains unresolved until scope and jurisdiction are confirmed.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cChoose whichever formula gives the thinnest wall\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What comes before applying a code formula? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Confirm code scope, edition and jurisdiction. ASME Section I addresses power boilers within its scope; other pressure equipment may fall under different sections or standards. Australian pressure equipment frameworks include AS/NZS 1200, AS 1228 and hazard classification under AS 4343. Editions, legal adoption and applicability must be checked by the project professionals. This course paraphrases general themes, not copyrighted requirements or a compliance determination. The alternative is not justified: Choose whichever formula gives the thinnest wall."}, {"title": "Queensland registration and licensing", "teach": "Plant design registration and registration of an individual item are separate obligations. Queensland public guidance identifies pressure-equipment design and boiler item categories using hazard levels, with exclusions and details requiring current verification. Boiler, reciprocating steam engine and turbine operation can involve distinct high-risk work licence classes. A small size or an educational purpose is not a blanket exemption.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A design registration number is present but no item-registration assessment is recorded. The owner must resolve the separate item duty, not infer permission from the drawing number.", "q": "Does design registration automatically settle individual plant registration?", "a": "No; they are separate requirements to assess", "w": "Yes; they are the same approval", "work": "Worked reasoning: A design registration number is present but no item-registration assessment is recorded. The owner must resolve the separate item duty, not infer permission from the drawing number.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; they are the same approval\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does design registration automatically settle individual plant registration? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; they are separate requirements to assess. Plant design registration and registration of an individual item are separate obligations. Queensland public guidance identifies pressure-equipment design and boiler item categories using hazard levels, with exclusions and details requiring current verification. Boiler, reciprocating steam engine and turbine operation can involve distinct high-risk work licence classes. A small size or an educational purpose is not a blanket exemption. The alternative is not justified: Yes; they are the same approval."}, {"title": "Competency, duties and documentation", "teach": "The designer establishes an approved basis, the manufacturer follows qualified procedures, inspectors witness specified stages, and the owner maintains safe systems over the life cycle. Electrical, fuel-gas, building, fire, environmental and grid-connection obligations may also apply. Independent checking and licensed trade work cannot be replaced by a course badge.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Build a responsibility matrix naming who signs design verification, welding records, electrical commissioning and operator training. Blank signatures are unresolved work, not implied approval.", "q": "What does completing this course authorise?", "a": "Further supervised learning, not regulated work", "w": "Independent fabrication and operation of any boiler", "work": "Worked reasoning: Build a responsibility matrix naming who signs design verification, welding records, electrical commissioning and operator training. Blank signatures are unresolved work, not implied approval.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cIndependent fabrication and operation of any boiler\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does completing this course authorise? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Further supervised learning, not regulated work. The designer establishes an approved basis, the manufacturer follows qualified procedures, inspectors witness specified stages, and the owner maintains safe systems over the life cycle. Electrical, fuel-gas, building, fire, environmental and grid-connection obligations may also apply. Independent checking and licensed trade work cannot be replaced by a course badge. The alternative is not justified: Independent fabrication and operation of any boiler."}], "part": "design"},i=7,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Design basis before drawings", "lessons": [{"title": "Duty envelope and requirements", "teach": "A design basis states fluid, design pressure and temperature, expected loads, cycles, location, corrosion assumptions and foreseeable abnormal conditions. Operating pressure is not automatically the design pressure. The maximum allowable working pressure is established through applicable rules and verified construction, not chosen from a desired gauge reading. Interfaces and future changes belong in the requirements register.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A proposal lists nominal output but omits load rejection and blocked-outlet conditions. Its design basis is incomplete even if steady-state energy arithmetic is correct.", "q": "Which conditions belong in the design basis?", "a": "Normal operation and foreseeable abnormal conditions", "w": "Only the preferred steady operating point", "work": "Worked reasoning: A proposal lists nominal output but omits load rejection and blocked-outlet conditions. Its design basis is incomplete even if steady-state energy arithmetic is correct.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly the preferred steady operating point\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which conditions belong in the design basis? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Normal operation and foreseeable abnormal conditions. A design basis states fluid, design pressure and temperature, expected loads, cycles, location, corrosion assumptions and foreseeable abnormal conditions. Operating pressure is not automatically the design pressure. The maximum allowable working pressure is established through applicable rules and verified construction, not chosen from a desired gauge reading. Interfaces and future changes belong in the requirements register. The alternative is not justified: Only the preferred steady operating point."}, {"title": "Hazard studies and protection layers", "teach": "HAZOP-style review asks how deviations such as no flow, high pressure, low water or reverse flow arise and propagate. A protection layer needs an independent function and evidence of effectiveness; two alarms on one failed sensor are not two independent safeguards. Common-cause failure and human factors require explicit review.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "One level transmitter controls feed and provides the only low-water trip. Sensor failure can defeat both functions; an independent protection assessment is required.", "q": "Why might two functions on one sensor not be independent?", "a": "One sensor failure can defeat both", "w": "Different screen colours make them independent", "work": "Worked reasoning: One level transmitter controls feed and provides the only low-water trip. Sensor failure can defeat both functions; an independent protection assessment is required.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cDifferent screen colours make them independent\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Why might two functions on one sensor not be independent? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "One sensor failure can defeat both. HAZOP-style review asks how deviations such as no flow, high pressure, low water or reverse flow arise and propagate. A protection layer needs an independent function and evidence of effectiveness; two alarms on one failed sensor are not two independent safeguards. Common-cause failure and human factors require explicit review. The alternative is not justified: Different screen colours make them independent."}, {"title": "Layout and maintainability", "teach": "Access for inspection, relief discharge, escape, lifting, cleaning, drainage and replacement determines whether a plant remains safe. Separate people from hot surfaces, fuel systems, rotating equipment and discharge zones. Ventilation, foundations, weather, flooding, noise and fire separation are site-specific design inputs. A compact layout must not hide essential equipment.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A proposed relief discharge ends beside an escape door. Routing must be redesigned by competent people rather than relying on a warning sign.", "q": "What should a relief discharge avoid?", "a": "Exposing people or blocking safe escape", "w": "Any route except the shortest possible one", "work": "Worked reasoning: A proposed relief discharge ends beside an escape door. Routing must be redesigned by competent people rather than relying on a warning sign.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAny route except the shortest possible one\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What should a relief discharge avoid? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Exposing people or blocking safe escape. Access for inspection, relief discharge, escape, lifting, cleaning, drainage and replacement determines whether a plant remains safe. Separate people from hot surfaces, fuel systems, rotating equipment and discharge zones. Ventilation, foundations, weather, flooding, noise and fire separation are site-specific design inputs. A compact layout must not hide essential equipment. The alternative is not justified: Any route except the shortest possible one."}], "part": "design"},i=8,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Materials and degradation", "lessons": [{"title": "Material selection and traceability", "teach": "Pressure-retaining material needs a specification, allowable properties at temperature, verified identity and traceable certificates. Scrap identity, appearance or a room-temperature tensile figure is not sufficient. Weldability, toughness, creep resistance and compatibility with water chemistry all matter. A material substitution is a controlled design change.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A plate arrives without traceability. Quarantine it pending documented resolution rather than stamping the intended grade onto it.", "q": "What establishes pressure-material identity?", "a": "Traceable specification and verified records", "w": "Surface colour and a magnet test alone", "work": "Worked reasoning: A plate arrives without traceability. Quarantine it pending documented resolution rather than stamping the intended grade onto it.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cSurface colour and a magnet test alone\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What establishes pressure-material identity? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Traceable specification and verified records. Pressure-retaining material needs a specification, allowable properties at temperature, verified identity and traceable certificates. Scrap identity, appearance or a room-temperature tensile figure is not sufficient. Weldability, toughness, creep resistance and compatibility with water chemistry all matter. A material substitution is a controlled design change. The alternative is not justified: Surface colour and a magnet test alone."}, {"title": "Corrosion, erosion and remaining life", "teach": "Oxygen pitting, under-deposit attack, flow-accelerated corrosion and erosion remove material in different patterns. Average wall thickness can conceal local pits. Corrosion allowance anticipates a defined mechanism; it does not excuse unknown chemistry or continuing rapid damage. Remaining-life assessments require competent inspection, suitable methods and load history.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An average thickness looks acceptable but one local pit is deep. The local defect requires assessment; averaging it away loses the limiting condition.", "q": "Can an average thickness dismiss a deep local pit?", "a": "No; local damage must be assessed", "w": "Yes; averages always govern pressure safety", "work": "Worked reasoning: An average thickness looks acceptable but one local pit is deep. The local defect requires assessment; averaging it away loses the limiting condition.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; averages always govern pressure safety\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can an average thickness dismiss a deep local pit? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; local damage must be assessed. Oxygen pitting, under-deposit attack, flow-accelerated corrosion and erosion remove material in different patterns. Average wall thickness can conceal local pits. Corrosion allowance anticipates a defined mechanism; it does not excuse unknown chemistry or continuing rapid damage. Remaining-life assessments require competent inspection, suitable methods and load history. The alternative is not justified: Yes; averages always govern pressure safety."}, {"title": "Temperature, creep and embrittlement", "teach": "Material strength changes with temperature; prolonged high-temperature stress can produce creep. Thermal fatigue, brittle fracture susceptibility and environmental damage require more than a static strength check. Old plate and riveted equipment may have unknown toughness or repair history. Heritage operation still requires competent fitness-for-service decisions.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A heated component passes a room-temperature strength comparison. That result alone does not cover high-temperature allowable stress or long-term damage.", "q": "Is room-temperature strength sufficient for hot pressure equipment?", "a": "No; temperature-dependent behaviour must be considered", "w": "Yes; steel strength is independent of temperature", "work": "Worked reasoning: A heated component passes a room-temperature strength comparison. That result alone does not cover high-temperature allowable stress or long-term damage.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; steel strength is independent of temperature\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is room-temperature strength sufficient for hot pressure equipment? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; temperature-dependent behaviour must be considered. Material strength changes with temperature; prolonged high-temperature stress can produce creep. Thermal fatigue, brittle fracture susceptibility and environmental damage require more than a static strength check. Old plate and riveted equipment may have unknown toughness or repair history. Heritage operation still requires competent fitness-for-service decisions. The alternative is not justified: Yes; steel strength is independent of temperature."}], "part": "design"},i=9,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Pressure stresses as educational models", "lessons": [{"title": "Thin-cylinder stress", "teach": "For a closed thin cylindrical shell under uniform internal differential pressure, membrane hoop stress is approximately pD/(2t), with longitudinal stress about half that value. Use consistent units and an appropriate mean-diameter approximation. The model omits openings, joints, bending, buckling, local loads and code factors. It is not a fabrication-sizing rule.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A fictional shell with p=1 MPa, D=200 mm and t=10 mm gives hoop stress 10 MPa. This arithmetic says nothing about approval of an actual shell.", "q": "Which membrane stress is larger in the ideal closed thin cylinder?", "a": "Hoop stress, about twice longitudinal stress", "w": "Longitudinal stress, about twice hoop stress", "work": "Worked reasoning: A fictional shell with p=1 MPa, D=200 mm and t=10 mm gives hoop stress 10 MPa. This arithmetic says nothing about approval of an actual shell.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cLongitudinal stress, about twice hoop stress\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which membrane stress is larger in the ideal closed thin cylinder? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Hoop stress, about twice longitudinal stress. For a closed thin cylindrical shell under uniform internal differential pressure, membrane hoop stress is approximately pD/(2t), with longitudinal stress about half that value. Use consistent units and an appropriate mean-diameter approximation. The model omits openings, joints, bending, buckling, local loads and code factors. It is not a fabrication-sizing rule. The alternative is not justified: Longitudinal stress, about twice hoop stress."}, {"title": "Thickness estimates and their limits", "teach": "A rearranged teaching equation t=pD/(2SE)+c uses assumed allowable stress S, illustrative joint efficiency E and corrosion allowance c. Actual code equations and allowable values differ and may include additional pressure terms and conditions. This estimate must never be used as a cut list or minimum wall for a real boiler.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "For synthetic p=1 MPa, D=200 mm, S=50 MPa, E=1 and c=1 mm, the estimate is 3 mm. The arithmetic output is not an approved wall thickness.", "q": "What does the simplified estimate establish?", "a": "Only a classroom sensitivity result", "w": "A certified minimum fabrication thickness", "work": "Worked reasoning: For synthetic p=1 MPa, D=200 mm, S=50 MPa, E=1 and c=1 mm, the estimate is 3 mm. The arithmetic output is not an approved wall thickness.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cA certified minimum fabrication thickness\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does the simplified estimate establish? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Only a classroom sensitivity result. A rearranged teaching equation t=pD/(2SE)+c uses assumed allowable stress S, illustrative joint efficiency E and corrosion allowance c. Actual code equations and allowable values differ and may include additional pressure terms and conditions. This estimate must never be used as a cut list or minimum wall for a real boiler. The alternative is not justified: A certified minimum fabrication thickness."}, {"title": "Openings, heads and external pressure", "teach": "Nozzles interrupt membrane stress paths; flat plates bend; formed heads have geometry-specific behaviour. Stays, ligaments, reinforcement, weld details and local loads need applicable design rules. A vacuum can buckle a vessel or pipe even when internal-pressure strength is ample. A cylinder formula cannot assess these conditions.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A condenser tolerates positive pressure on paper but lacks vacuum assessment. It remains unsuitable until external-pressure stability and all other duties are verified.", "q": "Can internal-pressure hoop arithmetic verify vacuum buckling?", "a": "No; external-pressure stability needs a different assessment", "w": "Yes; replace pressure by a negative number", "work": "Worked reasoning: A condenser tolerates positive pressure on paper but lacks vacuum assessment. It remains unsuitable until external-pressure stability and all other duties are verified.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; replace pressure by a negative number\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can internal-pressure hoop arithmetic verify vacuum buckling? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; external-pressure stability needs a different assessment. Nozzles interrupt membrane stress paths; flat plates bend; formed heads have geometry-specific behaviour. Stays, ligaments, reinforcement, weld details and local loads need applicable design rules. A vacuum can buckle a vessel or pipe even when internal-pressure strength is ample. A cylinder formula cannot assess these conditions. The alternative is not justified: Yes; replace pressure by a negative number."}], "part": "design"},i=10,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Joints and fabrication control", "lessons": [{"title": "Welded joint qualification", "teach": "A welding procedure specification defines an approved process window supported by qualification evidence. Welders require relevant qualifications, and production conditions must remain within the approved envelope. Joint preparation, consumables, heat input, preheat and heat treatment affect integrity. This course does not provide a weld recipe for pressure-retaining construction.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A welder is qualified but the proposed procedure has no relevant qualification support. Personnel skill alone does not validate the procedure.", "q": "What is required besides a qualified welder?", "a": "A suitable qualified procedure and controlled execution", "w": "Only a visually smooth bead", "work": "Worked reasoning: A welder is qualified but the proposed procedure has no relevant qualification support. Personnel skill alone does not validate the procedure.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly a visually smooth bead\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is required besides a qualified welder? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "A suitable qualified procedure and controlled execution. A welding procedure specification defines an approved process window supported by qualification evidence. Welders require relevant qualifications, and production conditions must remain within the approved envelope. Joint preparation, consumables, heat input, preheat and heat treatment affect integrity. This course does not provide a weld recipe for pressure-retaining construction. The alternative is not justified: Only a visually smooth bead."}, {"title": "Rivets, brazing and historical construction", "teach": "Riveted seams carry loads through plates and fasteners and can develop crevice corrosion and hidden cracking. Brazed and soldered joints have temperature- and material-dependent limitations. Historical examples are not interchangeable with current approved construction. Neither domestic plumbing fittings nor a hobby joint recipe establishes boiler suitability.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A copied historical seam lacks material records and design assessment. Treat it as an unresolved engineering proposal, not proven by its age.", "q": "Does a historic example prove a copied joint is suitable?", "a": "No; the actual design and construction need assessment", "w": "Yes; survival of one example certifies all copies", "work": "Worked reasoning: A copied historical seam lacks material records and design assessment. Treat it as an unresolved engineering proposal, not proven by its age.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; survival of one example certifies all copies\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a historic example prove a copied joint is suitable? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; the actual design and construction need assessment. Riveted seams carry loads through plates and fasteners and can develop crevice corrosion and hidden cracking. Brazed and soldered joints have temperature- and material-dependent limitations. Historical examples are not interchangeable with current approved construction. Neither domestic plumbing fittings nor a hobby joint recipe establishes boiler suitability. The alternative is not justified: Yes; survival of one example certifies all copies."}, {"title": "Distortion, inspection access and non-pressure practice", "teach": "Fabrication sequence affects residual stress, alignment and accessibility for examination. Inspection hold points must occur before later work hides joints. Learners may practise on clearly marked non-pressure mock-ups under appropriate workshop supervision; those coupons are not boiler components. Converting a practice piece into pressure service requires the full approved process.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A nozzle weld will become inaccessible after fitting an outer component. The inspection plan must schedule required examination before concealment.", "q": "When should examination of a soon-hidden joint occur?", "a": "At its approved hold point before concealment", "w": "After commissioning when leakage appears", "work": "Worked reasoning: A nozzle weld will become inaccessible after fitting an outer component. The inspection plan must schedule required examination before concealment.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAfter commissioning when leakage appears\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: When should examination of a soon-hidden joint occur? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "At its approved hold point before concealment. Fabrication sequence affects residual stress, alignment and accessibility for examination. Inspection hold points must occur before later work hides joints. Learners may practise on clearly marked non-pressure mock-ups under appropriate workshop supervision; those coupons are not boiler components. Converting a practice piece into pressure service requires the full approved process. The alternative is not justified: After commissioning when leakage appears."}], "part": "design"},i=11,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Quality assurance and inspection", "lessons": [{"title": "Inspection and test plans", "teach": "An ITP links each manufacturing step to acceptance criteria, records and witness or hold points. Material identity, joint preparation, welding records, examinations, dimensional checks and pressure testing form a traceable chain. A missed hold point is a nonconformance requiring formal disposition, not a paperwork inconvenience.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "The fabrication dossier lacks the required material transfer record after cutting plate. Resolve traceability before claiming the completed vessel matches the design.", "q": "How should a missed hold point be treated?", "a": "As a nonconformance needing authorised disposition", "w": "As automatically passed if the vessel looks sound", "work": "Worked reasoning: The fabrication dossier lacks the required material transfer record after cutting plate. Resolve traceability before claiming the completed vessel matches the design.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAs automatically passed if the vessel looks sound\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: How should a missed hold point be treated? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "As a nonconformance needing authorised disposition. An ITP links each manufacturing step to acceptance criteria, records and witness or hold points. Material identity, joint preparation, welding records, examinations, dimensional checks and pressure testing form a traceable chain. A missed hold point is a nonconformance requiring formal disposition, not a paperwork inconvenience. The alternative is not justified: As automatically passed if the vessel looks sound."}, {"title": "Nondestructive examination", "teach": "Visual, penetrant, magnetic-particle, ultrasonic and radiographic methods reveal different flaw types and require qualified personnel and appropriate procedures. No method detects every defect. Coverage, sensitivity, acceptance criteria and geometry determine what a negative result means. Examination does not replace correct materials, procedure qualification or design.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A clean surface penetrant report cannot exclude every internal flaw; it addresses surface-breaking indications within the method's scope.", "q": "What does a clean surface penetrant result establish?", "a": "No relevant detected surface indications within the examination scope", "w": "Guaranteed absence of all internal defects", "work": "Worked reasoning: A clean surface penetrant report cannot exclude every internal flaw; it addresses surface-breaking indications within the method's scope.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cGuaranteed absence of all internal defects\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does a clean surface penetrant result establish? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No relevant detected surface indications within the examination scope. Visual, penetrant, magnetic-particle, ultrasonic and radiographic methods reveal different flaw types and require qualified personnel and appropriate procedures. No method detects every defect. Coverage, sensitivity, acceptance criteria and geometry determine what a negative result means. Examination does not replace correct materials, procedure qualification or design. The alternative is not justified: Guaranteed absence of all internal defects."}, {"title": "Data books and nameplates", "teach": "A final dossier connects approved drawings, calculations, material certificates, weld maps, procedure and personnel qualifications, examination reports, test records and required declarations. Nameplate information must reflect verified identity and ratings. A test certificate without traceability to the exact item is insufficient. Keep records through repairs, relocation and ownership change.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A pressure-test report lists an identifier different from the vessel's tag. Resolve identity before accepting the report as evidence for that item.", "q": "Why must test reports match the vessel identity?", "a": "Otherwise the evidence may concern a different item", "w": "Because matching names improves appearance only", "work": "Worked reasoning: A pressure-test report lists an identifier different from the vessel's tag. Resolve identity before accepting the report as evidence for that item.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cBecause matching names improves appearance only\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Why must test reports match the vessel identity? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Otherwise the evidence may concern a different item. A final dossier connects approved drawings, calculations, material certificates, weld maps, procedure and personnel qualifications, examination reports, test records and required declarations. Nameplate information must reflect verified identity and ratings. A test certificate without traceability to the exact item is insufficient. Keep records through repairs, relocation and ownership change. The alternative is not justified: Because matching names improves appearance only."}], "part": "design"},i=12,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Feedwater systems", "lessons": [{"title": "Feed pumps and pressure margins", "teach": "A feed pump must supply required flow against boiler pressure plus elevation and line losses over the operating envelope. Pump curves and system curves must be evaluated together; nameplate maximum flow is not available at every head. Loss of feed can rapidly threaten heated surfaces. Duty, standby arrangements and protection are engineered as a system.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A pump advertised at 20 L/min at zero head may deliver far less against a boiler. Compare its actual curve with the required system operating point.", "q": "Can zero-head flow establish boiler feed capacity?", "a": "No; capacity must be checked at system head", "w": "Yes; flow rating is constant at every pressure", "work": "Worked reasoning: A pump advertised at 20 L/min at zero head may deliver far less against a boiler. Compare its actual curve with the required system operating point.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; flow rating is constant at every pressure\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can zero-head flow establish boiler feed capacity? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; capacity must be checked at system head. A feed pump must supply required flow against boiler pressure plus elevation and line losses over the operating envelope. Pump curves and system curves must be evaluated together; nameplate maximum flow is not available at every head. Loss of feed can rapidly threaten heated surfaces. Duty, standby arrangements and protection are engineered as a system. The alternative is not justified: Yes; flow rating is constant at every pressure."}, {"title": "Cavitation and hot feedwater", "teach": "Net positive suction head available depends on absolute suction pressure, liquid vapour pressure and losses. Hotter water has higher vapour pressure and can reduce cavitation margin. Cavitation damages pumps and disrupts feed, so tank location, suction routing and operating temperature matter. Manufacturer limits require competent evaluation.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Raising feedwater temperature improves heat recovery but may reduce suction margin. Record this trade-off instead of treating every temperature rise as an unqualified benefit.", "q": "Why can hotter feedwater increase cavitation risk?", "a": "It raises vapour pressure and reduces available suction margin", "w": "It eliminates vapour formation at the pump", "work": "Worked reasoning: Raising feedwater temperature improves heat recovery but may reduce suction margin. Record this trade-off instead of treating every temperature rise as an unqualified benefit.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cIt eliminates vapour formation at the pump\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Why can hotter feedwater increase cavitation risk? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "It raises vapour pressure and reduces available suction margin. Net positive suction head available depends on absolute suction pressure, liquid vapour pressure and losses. Hotter water has higher vapour pressure and can reduce cavitation margin. Cavitation damages pumps and disrupts feed, so tank location, suction routing and operating temperature matter. Manufacturer limits require competent evaluation. The alternative is not justified: It eliminates vapour formation at the pump."}, {"title": "Check valves, isolation and redundancy", "teach": "Non-return valves limit reverse flow but can stick, leak or close violently. Isolation and maintenance access must permit safe servicing under an approved energy-control plan. A standby pump is useful only if its utilities, controls and common failure modes are considered. Do not infer isolation from a valve-handle position alone.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Two pumps share one vulnerable power feed. Their number does not provide independence from loss of that supply.", "q": "Do two pumps on one failed supply guarantee feed?", "a": "No; the common supply can defeat both", "w": "Yes; pump count alone proves redundancy", "work": "Worked reasoning: Two pumps share one vulnerable power feed. Their number does not provide independence from loss of that supply.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; pump count alone proves redundancy\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Do two pumps on one failed supply guarantee feed? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; the common supply can defeat both. Non-return valves limit reverse flow but can stick, leak or close violently. Isolation and maintenance access must permit safe servicing under an approved energy-control plan. A standby pump is useful only if its utilities, controls and common failure modes are considered. Do not infer isolation from a valve-handle position alone. The alternative is not justified: Yes; pump count alone proves redundancy."}], "part": "systems"},i=13,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Water chemistry and treatment", "lessons": [{"title": "Hardness, scale and pretreatment", "teach": "Calcium and magnesium hardness can form deposits on heated surfaces. Softening exchanges hardness ions but does not remove all dissolved solids or dissolved oxygen. Treatment depends on source-water analysis, boiler conditions and specialist advice; indiscriminate chemical addition can create new hazards. Chemistry records should connect sample methods, results and responses.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A softener produces low-hardness water but conductivity remains substantial. This is expected: low hardness does not mean demineralised water.", "q": "Does softening remove every dissolved solid?", "a": "No; it mainly addresses hardness through ion exchange", "w": "Yes; softened water is chemically pure", "work": "Worked reasoning: A softener produces low-hardness water but conductivity remains substantial. This is expected: low hardness does not mean demineralised water.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; softened water is chemically pure\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does softening remove every dissolved solid? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; it mainly addresses hardness through ion exchange. Calcium and magnesium hardness can form deposits on heated surfaces. Softening exchanges hardness ions but does not remove all dissolved solids or dissolved oxygen. Treatment depends on source-water analysis, boiler conditions and specialist advice; indiscriminate chemical addition can create new hazards. Chemistry records should connect sample methods, results and responses. The alternative is not justified: Yes; softened water is chemically pure."}, {"title": "Oxygen, pH and chemical control", "teach": "Dissolved oxygen promotes corrosion; temperature, oxygen removal, pH and suitable treatment must be managed together. Chemical selection, storage, dosing, compatibility and worker protection require specialist procedures and safety data sheets. Excessive alkalinity and carryover can also damage equipment. This course does not supply chemical dosing recipes.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Pitting continues despite low hardness. Investigate dissolved gases and other corrosion mechanisms rather than assuming the softener controls oxygen.", "q": "Which issue is not solved simply by softening?", "a": "Dissolved oxygen corrosion", "w": "Calcium hardness removal", "work": "Worked reasoning: Pitting continues despite low hardness. Investigate dissolved gases and other corrosion mechanisms rather than assuming the softener controls oxygen.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cCalcium hardness removal\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which issue is not solved simply by softening? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Dissolved oxygen corrosion. Dissolved oxygen promotes corrosion; temperature, oxygen removal, pH and suitable treatment must be managed together. Chemical selection, storage, dosing, compatibility and worker protection require specialist procedures and safety data sheets. Excessive alkalinity and carryover can also damage equipment. This course does not supply chemical dosing recipes. The alternative is not justified: Calcium hardness removal."}, {"title": "Sampling and trend interpretation", "teach": "Samples must represent the relevant stream and be collected through engineered cooling and sampling arrangements by trained personnel. A hot pressure sample is a scalding hazard. Conductivity, pH and other tests require calibrated methods and context. Trends and mass balance are more informative than a single unexplained number.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Conductivity doubles while steam demand is steady. Verify the sample and investigate treatment or concentration changes; do not blindly halve every chemical setting.", "q": "What is the first response to an unexplained chemistry jump?", "a": "Verify sampling and investigate the process context", "w": "Change all dosing rates without checking the measurement", "work": "Worked reasoning: Conductivity doubles while steam demand is steady. Verify the sample and investigate treatment or concentration changes; do not blindly halve every chemical setting.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cChange all dosing rates without checking the measurement\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is the first response to an unexplained chemistry jump? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Verify sampling and investigate the process context. Samples must represent the relevant stream and be collected through engineered cooling and sampling arrangements by trained personnel. A hot pressure sample is a scalding hazard. Conductivity, pH and other tests require calibrated methods and context. Trends and mass balance are more informative than a single unexplained number. The alternative is not justified: Change all dosing rates without checking the measurement."}], "part": "systems"},i=14,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Blowdown and water balance", "lessons": [{"title": "Concentration cycles", "teach": "Steam ideally carries little dissolved nonvolatile material, so impurities concentrate in boiler water. Cycles of concentration compare a suitable boiler-water tracer with feedwater under stated assumptions. Carryover, dosing and variable chemistry can invalidate a simple conductivity ratio. Controlling concentration requires a treatment plan, not a universal number.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A tracer is 100 units in feed and 500 in boiler water. Under the simplifying assumptions this indicates five cycles, not proof that five is acceptable.", "q": "What does a valid 500/100 tracer ratio indicate?", "a": "Five concentration cycles under the assumptions", "w": "Five percent steam quality", "work": "Worked reasoning: A tracer is 100 units in feed and 500 in boiler water. Under the simplifying assumptions this indicates five cycles, not proof that five is acceptable.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cFive percent steam quality\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does a valid 500/100 tracer ratio indicate? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Five concentration cycles under the assumptions. Steam ideally carries little dissolved nonvolatile material, so impurities concentrate in boiler water. Cycles of concentration compare a suitable boiler-water tracer with feedwater under stated assumptions. Carryover, dosing and variable chemistry can invalidate a simple conductivity ratio. Controlling concentration requires a treatment plan, not a universal number. The alternative is not justified: Five percent steam quality."}, {"title": "Blowdown mass and heat", "teach": "For an ideal steady balance with negligible tracer in steam, feed equals steam plus blowdown. If concentration ratio is C, blowdown is steam flow divided by C\u22121. Blowdown discards hot water and therefore heat. Real systems must account for treatment additions, sampling, carryover and non-steady operation.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "With steam 4 kg/s and C=5, ideal blowdown is 1 kg/s and feed is 5 kg/s. Check both water and tracer balances.", "q": "For 4 kg/s steam at five ideal cycles, what is blowdown?", "a": "1 kg/s", "w": "20 kg/s", "work": "Worked reasoning: With steam 4 kg/s and C=5, ideal blowdown is 1 kg/s and feed is 5 kg/s. Check both water and tracer balances.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c20 kg/s\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: For 4 kg/s steam at five ideal cycles, what is blowdown? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "1 kg/s. For an ideal steady balance with negligible tracer in steam, feed equals steam plus blowdown. If concentration ratio is C, blowdown is steam flow divided by C\u22121. Blowdown discards hot water and therefore heat. Real systems must account for treatment additions, sampling, carryover and non-steady operation. The alternative is not justified: 20 kg/s."}, {"title": "Discharge, cooling and environmental controls", "teach": "Blowdown can flash when pressure falls and can cause severe scalding, noise and mechanical loads. Approved flash vessels, heat recovery, discharge cooling and drainage arrangements must address the actual installation and environmental requirements. A domestic drain or open bucket is not an engineered disposal system. Operation follows the plant-specific approved procedure.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A proposed hot discharge enters a pedestrian area before cooling. Reject the layout for competent redesign rather than placing a caution cone beside it.", "q": "Is an open bucket a suitable boiler blowdown system?", "a": "No; engineered containment and discharge assessment are required", "w": "Yes; any container is sufficient", "work": "Worked reasoning: A proposed hot discharge enters a pedestrian area before cooling. Reject the layout for competent redesign rather than placing a caution cone beside it.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; any container is sufficient\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is an open bucket a suitable boiler blowdown system? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; engineered containment and discharge assessment are required. Blowdown can flash when pressure falls and can cause severe scalding, noise and mechanical loads. Approved flash vessels, heat recovery, discharge cooling and drainage arrangements must address the actual installation and environmental requirements. A domestic drain or open bucket is not an engineered disposal system. Operation follows the plant-specific approved procedure. The alternative is not justified: Yes; any container is sufficient."}], "part": "systems"},i=15,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Combustion and fuel systems", "lessons": [{"title": "Combustion energy and efficiency", "teach": "Chemical heat input is fuel mass flow times an appropriate heating value. Higher and lower heating values differ in their water-vapour convention. Excess air affects combustion completeness and stack losses; too little air can produce carbon monoxide and unburned fuel. Combustion analysis belongs to competent commissioning and maintenance, not visual flame judgement alone.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "For hypothetical 0.001 kg/s fuel at 40000 kJ/kg, chemical input is 40 kW. At 75 percent boiler efficiency the useful heat is 30 kW.", "q": "Does a visually blue flame prove complete system safety?", "a": "No; instrumentation and full commissioning remain necessary", "w": "Yes; colour certifies all combustion conditions", "work": "Worked reasoning: For hypothetical 0.001 kg/s fuel at 40000 kJ/kg, chemical input is 40 kW. At 75 percent boiler efficiency the useful heat is 30 kW.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; colour certifies all combustion conditions\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a visually blue flame prove complete system safety? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; instrumentation and full commissioning remain necessary. Chemical heat input is fuel mass flow times an appropriate heating value. Higher and lower heating values differ in their water-vapour convention. Excess air affects combustion completeness and stack losses; too little air can produce carbon monoxide and unburned fuel. Combustion analysis belongs to competent commissioning and maintenance, not visual flame judgement alone. The alternative is not justified: Yes; colour certifies all combustion conditions."}, {"title": "Burner management and flame failure", "teach": "Approved burner-management systems coordinate permissives, ignition and flame supervision and safely interrupt fuel on relevant faults. Purging and restart logic depend on the burner and code requirements. Defeating an interlock or repeatedly attempting ignition can accumulate fuel and cause an explosion. This course provides no DIY burner-control sequence.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A flame detector intermittently fails. Stop and escalate through the approved fault procedure; bypassing it to finish a demonstration removes an essential protection.", "q": "What is appropriate after a flame-supervision fault?", "a": "Use the approved shutdown and repair process", "w": "Bridge the detector so the burner continues", "work": "Worked reasoning: A flame detector intermittently fails. Stop and escalate through the approved fault procedure; bypassing it to finish a demonstration removes an essential protection.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cBridge the detector so the burner continues\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is appropriate after a flame-supervision fault? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Use the approved shutdown and repair process. Approved burner-management systems coordinate permissives, ignition and flame supervision and safely interrupt fuel on relevant faults. Purging and restart logic depend on the burner and code requirements. Defeating an interlock or repeatedly attempting ignition can accumulate fuel and cause an explosion. This course provides no DIY burner-control sequence. The alternative is not justified: Bridge the detector so the burner continues."}, {"title": "Fuel storage, ventilation and exhaust", "teach": "Fuel systems add leak, fire, dust and explosion hazards. Solid fuel introduces ash handling and possible dust hazards; gaseous and liquid fuels need suitable storage and certified controls. Combustion air and flue discharge must be engineered to prevent carbon monoxide exposure and fire. Licensed work and local approvals may apply.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An indoor educational plant has no verified flue or ventilation design. It is not ready for operation even if its pressure equipment is certified.", "q": "What must be assessed besides boiler pressure integrity?", "a": "Fuel, ventilation, exhaust and fire hazards", "w": "Only the paint temperature rating", "work": "Worked reasoning: An indoor educational plant has no verified flue or ventilation design. It is not ready for operation even if its pressure equipment is certified.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly the paint temperature rating\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What must be assessed besides boiler pressure integrity? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Fuel, ventilation, exhaust and fire hazards. Fuel systems add leak, fire, dust and explosion hazards. Solid fuel introduces ash handling and possible dust hazards; gaseous and liquid fuels need suitable storage and certified controls. Combustion air and flue discharge must be engineered to prevent carbon monoxide exposure and fire. Licensed work and local approvals may apply. The alternative is not justified: Only the paint temperature rating."}], "part": "systems"},i=16,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Electric and recovered-heat boilers", "lessons": [{"title": "Electric heating architecture", "teach": "Resistance or electrode heating avoids on-site combustion but not stored pressure, low-water overheating or electric shock. Power switching, earthing, protective devices, isolation and enclosure requirements are licensed electrical design matters. Electronic temperature control is not a substitute for independently engineered pressure and water-level protection.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An electric heater has a thermostat but no verified low-water protection. Absence of a flame does not resolve exposure of hot heating elements.", "q": "Does electric heating remove boiler rupture risk?", "a": "No; pressure and overheating hazards remain", "w": "Yes; only fuel-fired boilers can rupture", "work": "Worked reasoning: An electric heater has a thermostat but no verified low-water protection. Absence of a flame does not resolve exposure of hot heating elements.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; only fuel-fired boilers can rupture\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does electric heating remove boiler rupture risk? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; pressure and overheating hazards remain. Resistance or electrode heating avoids on-site combustion but not stored pressure, low-water overheating or electric shock. Power switching, earthing, protective devices, isolation and enclosure requirements are licensed electrical design matters. Electronic temperature control is not a substitute for independently engineered pressure and water-level protection. The alternative is not justified: Yes; only fuel-fired boilers can rupture."}, {"title": "Energy input and evaporation", "teach": "A heat balance estimates steam production from useful heat divided by enthalpy rise. Heat losses, feed temperature, pressure, quality and transient storage affect actual output. Electrical input converted to thermal energy does not become equal electrical output after a steam cycle; the round trip incurs large losses.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A synthetic 10 kW useful heat rate divided by 2500 kJ/kg rise gives 0.004 kg/s or 14.4 kg/h. This is a heat-balance result, not an approved heater-vessel pairing.", "q": "What is 0.004 kg/s in kg/h?", "a": "14.4 kg/h", "w": "0.0144 kg/h", "work": "Worked reasoning: A synthetic 10 kW useful heat rate divided by 2500 kJ/kg rise gives 0.004 kg/s or 14.4 kg/h. This is a heat-balance result, not an approved heater-vessel pairing.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c0.0144 kg/h\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is 0.004 kg/s in kg/h? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "14.4 kg/h. A heat balance estimates steam production from useful heat divided by enthalpy rise. Heat losses, feed temperature, pressure, quality and transient storage affect actual output. Electrical input converted to thermal energy does not become equal electrical output after a steam cycle; the round trip incurs large losses. The alternative is not justified: 0.0144 kg/h."}, {"title": "Waste heat and solar concepts", "teach": "Recovered exhaust heat or solar concentration can supply boiler energy, but fluctuating input, loss of flow and continued heat after shutdown require protection. A heat source that cannot instantly turn off creates different fault responses than a controllable heater. Freeze, stagnation, burns and optical hazards may also apply.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A waste-heat source continues producing heat after feed loss. Designers must provide verified protection for residual energy; simply opening a control switch cannot remove upstream heat.", "q": "What must protection consider for uncontrollable heat input?", "a": "Residual heat after a control shutdown", "w": "Only the normal operating switch position", "work": "Worked reasoning: A waste-heat source continues producing heat after feed loss. Designers must provide verified protection for residual energy; simply opening a control switch cannot remove upstream heat.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly the normal operating switch position\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What must protection consider for uncontrollable heat input? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Residual heat after a control shutdown. Recovered exhaust heat or solar concentration can supply boiler energy, but fluctuating input, loss of flow and continued heat after shutdown require protection. A heat source that cannot instantly turn off creates different fault responses than a controllable heater. Freeze, stagnation, burns and optical hazards may also apply. The alternative is not justified: Only the normal operating switch position."}], "part": "systems"},i=17,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Overpressure protection", "lessons": [{"title": "Relief devices and independent protection", "teach": "A pressure relief device provides a final engineered path against overpressure under defined conditions. Its type, set pressure, certified capacity, inlet losses and discharge backpressure must satisfy the applicable design. Normal pressure control and emergency relief are different functions. Homemade weights or unverified springs are not acceptable substitutes.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A pressure controller and a certified relief valve have different jobs: the controller regulates normal operation; the relief protects specified overpressure scenarios.", "q": "Can normal pressure control replace a required relief valve?", "a": "No; regulation and relief serve different functions", "w": "Yes; a display setpoint is equivalent to relief", "work": "Worked reasoning: A pressure controller and a certified relief valve have different jobs: the controller regulates normal operation; the relief protects specified overpressure scenarios.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; a display setpoint is equivalent to relief\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can normal pressure control replace a required relief valve? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; regulation and relief serve different functions. A pressure relief device provides a final engineered path against overpressure under defined conditions. Its type, set pressure, certified capacity, inlet losses and discharge backpressure must satisfy the applicable design. Normal pressure control and emergency relief are different functions. Homemade weights or unverified springs are not acceptable substitutes. The alternative is not justified: Yes; a display setpoint is equivalent to relief."}, {"title": "Relieving capacity and discharge routing", "teach": "Worst credible steam generation, including failure scenarios, governs capacity assessment; connection size alone does not prove capacity. Discharge piping can impose reaction forces, restrictions, condensate pockets and dangerous backpressure. Its termination must protect people and equipment under the full relieving case.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A large outlet pipe has an unsupported sharp turn. Even if its bore is generous, reaction loads and support design remain unresolved.", "q": "Does outlet bore alone establish a safe relief installation?", "a": "No; capacity, backpressure, forces and termination all matter", "w": "Yes; larger pipe always eliminates every concern", "work": "Worked reasoning: A large outlet pipe has an unsupported sharp turn. Even if its bore is generous, reaction loads and support design remain unresolved.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; larger pipe always eliminates every concern\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does outlet bore alone establish a safe relief installation? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; capacity, backpressure, forces and termination all matter. Worst credible steam generation, including failure scenarios, governs capacity assessment; connection size alone does not prove capacity. Discharge piping can impose reaction forces, restrictions, condensate pockets and dangerous backpressure. Its termination must protect people and equipment under the full relieving case. The alternative is not justified: Yes; larger pipe always eliminates every concern."}, {"title": "Inspection, isolation and tamper prevention", "teach": "Relief-device maintenance and testing follow applicable standards, manufacturer requirements and authorised procedures. Arrangements must not accidentally isolate required protection; any permitted changeover scheme needs engineered safeguards. Setpoints are not adjusted by learners. Records must identify the exact device, service conditions and test authority.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A closed valve separates the only relief device from the vessel. Treat the plant as unprotected and follow the approved safe response, not a casual live adjustment.", "q": "Can an isolated relief valve protect the vessel?", "a": "No; its pressure path has been disconnected", "w": "Yes; certification works even through a closed valve", "work": "Worked reasoning: A closed valve separates the only relief device from the vessel. Treat the plant as unprotected and follow the approved safe response, not a casual live adjustment.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; certification works even through a closed valve\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can an isolated relief valve protect the vessel? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; its pressure path has been disconnected. Relief-device maintenance and testing follow applicable standards, manufacturer requirements and authorised procedures. Arrangements must not accidentally isolate required protection; any permitted changeover scheme needs engineered safeguards. Setpoints are not adjusted by learners. Records must identify the exact device, service conditions and test authority. The alternative is not justified: Yes; certification works even through a closed valve."}], "part": "systems"},i=18,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Water level and thermal protection", "lessons": [{"title": "Low-water failure mechanisms", "teach": "Exposed heated surfaces can overheat, lose strength and fail even without an extraordinary gauge pressure. The correct protective response must remove heat according to the approved plant design. Adding water to severely overheated equipment can create violent thermal and pressure effects; never improvise recovery. Isolate the situation and follow the site emergency plan and competent direction.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An apparent low-water event coincides with abnormal metal temperature. This is an emergency diagnosis for authorised people, not an invitation to refill and restart.", "q": "Is immediate improvised refilling of an overheated dry boiler appropriate?", "a": "No; follow the emergency plan and competent direction", "w": "Yes; cold water always restores safety immediately", "work": "Worked reasoning: An apparent low-water event coincides with abnormal metal temperature. This is an emergency diagnosis for authorised people, not an invitation to refill and restart.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; cold water always restores safety immediately\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is immediate improvised refilling of an overheated dry boiler appropriate? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; follow the emergency plan and competent direction. Exposed heated surfaces can overheat, lose strength and fail even without an extraordinary gauge pressure. The correct protective response must remove heat according to the approved plant design. Adding water to severely overheated equipment can create violent thermal and pressure effects; never improvise recovery. Isolate the situation and follow the site emergency plan and competent direction. The alternative is not justified: Yes; cold water always restores safety immediately."}, {"title": "Level indication and independent cutoffs", "teach": "Gauge glasses, probes and differential-pressure systems have different failure modes. Blocked connections, foaming, density changes and electrical faults can produce misleading readings. Independent low-water protection and proof testing must meet the approved design. A control display showing water is not proof that a heated surface remains covered.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A level display stays steady while feed and steam flows diverge. Investigate sensing paths and actual inventory under the approved response; a static number may be a fault.", "q": "Can a stable level display prove adequate water during a fault?", "a": "No; the sensor or its connections may be misleading", "w": "Yes; steady displays are inherently trustworthy", "work": "Worked reasoning: A level display stays steady while feed and steam flows diverge. Investigate sensing paths and actual inventory under the approved response; a static number may be a fault.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; steady displays are inherently trustworthy\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can a stable level display prove adequate water during a fault? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; the sensor or its connections may be misleading. Gauge glasses, probes and differential-pressure systems have different failure modes. Blocked connections, foaming, density changes and electrical faults can produce misleading readings. Independent low-water protection and proof testing must meet the approved design. A control display showing water is not proof that a heated surface remains covered. The alternative is not justified: Yes; steady displays are inherently trustworthy."}, {"title": "Fusible plugs and limited protective roles", "teach": "Some boiler designs use fusible plugs as particular historical or supplementary protective features. Their function, applicability and maintenance are design-specific. They are not universal pressure relief devices and do not replace verified low-water protection. Deposits, unsuitable material or incorrect servicing can defeat the intended function.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A supplier proposes replacing an independent low-water cutoff with a plug copied from another boiler. This is an unapproved protection change requiring rejection and engineering review.", "q": "Can a fusible plug universally replace low-water protection?", "a": "No; its role is design-specific and limited", "w": "Yes; all fusible plugs provide identical protection", "work": "Worked reasoning: A supplier proposes replacing an independent low-water cutoff with a plug copied from another boiler. This is an unapproved protection change requiring rejection and engineering review.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; all fusible plugs provide identical protection\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can a fusible plug universally replace low-water protection? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; its role is design-specific and limited. Some boiler designs use fusible plugs as particular historical or supplementary protective features. Their function, applicability and maintenance are design-specific. They are not universal pressure relief devices and do not replace verified low-water protection. Deposits, unsuitable material or incorrect servicing can defeat the intended function. The alternative is not justified: Yes; all fusible plugs provide identical protection."}], "part": "protection"},i=19,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Controls, alarms and interlocks", "lessons": [{"title": "Control versus safety function", "teach": "A controller modulates heat or feed during normal service; a safety function brings the system to a defined safe state after a hazardous deviation. Required independence, failure response and proof testing depend on the risk assessment and applicable rules. Software convenience does not establish functional safety.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A single hobby microcontroller handles both pressure regulation and emergency shutdown without independent assessment. The architecture is not justified by successful normal operation.", "q": "Does good normal control prove a shutdown system is adequate?", "a": "No; fault performance and independence need verification", "w": "Yes; stable readings prove all safety functions", "work": "Worked reasoning: A single hobby microcontroller handles both pressure regulation and emergency shutdown without independent assessment. The architecture is not justified by successful normal operation.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; stable readings prove all safety functions\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does good normal control prove a shutdown system is adequate? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; fault performance and independence need verification. A controller modulates heat or feed during normal service; a safety function brings the system to a defined safe state after a hazardous deviation. Required independence, failure response and proof testing depend on the risk assessment and applicable rules. Software convenience does not establish functional safety. The alternative is not justified: Yes; stable readings prove all safety functions."}, {"title": "Trips, permissives and reset policy", "teach": "A permissive prevents an unsafe start; a trip interrupts unsafe operation; an alarm warns an operator. Acknowledging an alarm is not fixing its cause. Reset rules must prevent unexpected restart and require authorised confirmation of resolved conditions. Interlocks should be tested without creating the hazard they are intended to prevent.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A low-water trip clears when the signal returns, but automatic heat restart would create an unexpected start. The approved reset philosophy must address this explicitly.", "q": "Is alarm acknowledgement equivalent to hazard resolution?", "a": "No; the cause must be investigated and resolved", "w": "Yes; acknowledgement removes the underlying fault", "work": "Worked reasoning: A low-water trip clears when the signal returns, but automatic heat restart would create an unexpected start. The approved reset philosophy must address this explicitly.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; acknowledgement removes the underlying fault\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is alarm acknowledgement equivalent to hazard resolution? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; the cause must be investigated and resolved. A permissive prevents an unsafe start; a trip interrupts unsafe operation; an alarm warns an operator. Acknowledging an alarm is not fixing its cause. Reset rules must prevent unexpected restart and require authorised confirmation of resolved conditions. Interlocks should be tested without creating the hazard they are intended to prevent. The alternative is not justified: Yes; acknowledgement removes the underlying fault."}, {"title": "Cause-and-effect matrices", "teach": "A cause-and-effect table lists initiating faults, alarms, shutdown actions, final elements, reset conditions and evidence of testing. Include loss of power, sensor failure, stuck outputs and communication faults. Fail-safe is a specific verified behaviour, not a marketing label. Record who may modify logic and how changes are reviewed.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A matrix covers high pressure but omits loss of feed and welded heater contacts. Those gaps require hazard review rather than assuming a general emergency stop solves everything.", "q": "What belongs in a cause-and-effect review?", "a": "Credible sensor, supply and final-element faults", "w": "Only operator-requested normal shutdowns", "work": "Worked reasoning: A matrix covers high pressure but omits loss of feed and welded heater contacts. Those gaps require hazard review rather than assuming a general emergency stop solves everything.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly operator-requested normal shutdowns\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What belongs in a cause-and-effect review? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Credible sensor, supply and final-element faults. A cause-and-effect table lists initiating faults, alarms, shutdown actions, final elements, reset conditions and evidence of testing. Include loss of power, sensor failure, stuck outputs and communication faults. Fail-safe is a specific verified behaviour, not a marketing label. Record who may modify logic and how changes are reviewed. The alternative is not justified: Only operator-requested normal shutdowns."}], "part": "protection"},i=20,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Steam piping and supports", "lessons": [{"title": "Pressure-temperature ratings and interfaces", "teach": "A fitting rating depends on material, temperature, standard and connection details. A room-temperature pressure label cannot be transferred blindly to hot steam. Joints, gaskets, bolting, expansion, supports and loads must be compatible. Pressure piping has its own engineering and inspection obligations separate from the boiler shell.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A valve has a high cold-water rating but no steam-temperature suitability evidence. Procurement remains on hold until the actual service is verified.", "q": "Does a cold-water pressure rating prove steam suitability?", "a": "No; temperature and service compatibility must be verified", "w": "Yes; pressure ratings never depend on temperature", "work": "Worked reasoning: A valve has a high cold-water rating but no steam-temperature suitability evidence. Procurement remains on hold until the actual service is verified.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; pressure ratings never depend on temperature\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a cold-water pressure rating prove steam suitability? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; temperature and service compatibility must be verified. A fitting rating depends on material, temperature, standard and connection details. A room-temperature pressure label cannot be transferred blindly to hot steam. Joints, gaskets, bolting, expansion, supports and loads must be compatible. Pressure piping has its own engineering and inspection obligations separate from the boiler shell. The alternative is not justified: Yes; pressure ratings never depend on temperature."}, {"title": "Water hammer and drainage", "teach": "Condensate slugs accelerated by steam can impose severe impact loads. Condensation-induced water hammer can also arise when steam collapses against colder liquid. Piping slope, drainage, traps, warm-up provisions and operating procedures require engineered coordination. Simply increasing pipe strength does not remove the initiating mechanism.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A low point collects condensate ahead of a closed section. Flag drainage and operating-sequence deficiencies for competent review instead of relying only on stronger supports.", "q": "What is a key water-hammer concern?", "a": "Condensate accumulation and rapid acceleration or condensation", "w": "Only the average steady steam pressure", "work": "Worked reasoning: A low point collects condensate ahead of a closed section. Flag drainage and operating-sequence deficiencies for competent review instead of relying only on stronger supports.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly the average steady steam pressure\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is a key water-hammer concern? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Condensate accumulation and rapid acceleration or condensation. Condensate slugs accelerated by steam can impose severe impact loads. Condensation-induced water hammer can also arise when steam collapses against colder liquid. Piping slope, drainage, traps, warm-up provisions and operating procedures require engineered coordination. Simply increasing pipe strength does not remove the initiating mechanism. The alternative is not justified: Only the average steady steam pressure."}, {"title": "Expansion, insulation and access", "teach": "Pipe flexibility and supports must accommodate thermal movement without overloading nozzles. Insulation limits heat loss and contact burns but can hide corrosion and leaks. Access for inspection, valve operation and escape remains essential. Personal protective equipment does not authorise approaching an unknown hot leak.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An insulated pipe is tightly clamped at both ends without flexibility assessment. A low heat-loss calculation does not resolve restraint stresses.", "q": "What can rigidly restrained hot piping develop?", "a": "Thermal stress and nozzle loads", "w": "Guaranteed freedom from stress because movement is prevented", "work": "Worked reasoning: An insulated pipe is tightly clamped at both ends without flexibility assessment. A low heat-loss calculation does not resolve restraint stresses.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cGuaranteed freedom from stress because movement is prevented\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What can rigidly restrained hot piping develop? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Thermal stress and nozzle loads. Pipe flexibility and supports must accommodate thermal movement without overloading nozzles. Insulation limits heat loss and contact burns but can hide corrosion and leaks. Access for inspection, valve operation and escape remains essential. Personal protective equipment does not authorise approaching an unknown hot leak. The alternative is not justified: Guaranteed freedom from stress because movement is prevented."}], "part": "protection"},i=21,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Valves, traps and steam quality", "lessons": [{"title": "Isolation and throttling duties", "teach": "Valves have different isolation, throttling and non-return functions. Selection accounts for pressure drop, temperature, erosion, shutoff requirements and safe maintenance. A check valve is not automatically positive isolation. Valve lineups and changes must follow controlled plant procedures rather than learner experimentation.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A maintenance plan relies on a check valve as the only isolation from stored energy. The isolation basis needs competent review and verification.", "q": "Can a check valve automatically be treated as maintenance isolation?", "a": "No; leakage and failure modes must be assessed", "w": "Yes; its arrow guarantees zero leakage", "work": "Worked reasoning: A maintenance plan relies on a check valve as the only isolation from stored energy. The isolation basis needs competent review and verification.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; its arrow guarantees zero leakage\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can a check valve automatically be treated as maintenance isolation? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; leakage and failure modes must be assessed. Valves have different isolation, throttling and non-return functions. Selection accounts for pressure drop, temperature, erosion, shutoff requirements and safe maintenance. A check valve is not automatically positive isolation. Valve lineups and changes must follow controlled plant procedures rather than learner experimentation. The alternative is not justified: Yes; its arrow guarantees zero leakage."}, {"title": "Traps and condensate management", "teach": "Steam traps discharge condensate and sometimes air while limiting live-steam loss according to their operating principle. Mechanical, thermostatic and thermodynamic designs suit different duties. Failure open wastes steam and can overload return systems; failure closed can cause flooding and hammer. Trap surveys use trained diagnosis and appropriate instruments.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A cold downstream line might indicate no demand, a closed isolation or a failed-closed trap. Temperature alone without context is not a complete diagnosis.", "q": "What can a failed-closed trap cause?", "a": "Condensate backup and water-hammer risk", "w": "Guaranteed improvement in energy efficiency without consequence", "work": "Worked reasoning: A cold downstream line might indicate no demand, a closed isolation or a failed-closed trap. Temperature alone without context is not a complete diagnosis.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cGuaranteed improvement in energy efficiency without consequence\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What can a failed-closed trap cause? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Condensate backup and water-hammer risk. Steam traps discharge condensate and sometimes air while limiting live-steam loss according to their operating principle. Mechanical, thermostatic and thermodynamic designs suit different duties. Failure open wastes steam and can overload return systems; failure closed can cause flooding and hammer. Trap surveys use trained diagnosis and appropriate instruments. The alternative is not justified: Guaranteed improvement in energy efficiency without consequence."}, {"title": "Separators, carryover and wet steam", "teach": "Separators remove entrained droplets under specified flow conditions; they do not convert every steam state to a known dryness. Boiler carryover can transport water and contaminants into engines and piping. High demand changes, foaming and chemistry faults can contribute. Steam quality must be evaluated for the receiving equipment.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A separator is fitted but boiler foaming persists. The source condition remains unresolved; adding hardware is not a substitute for chemistry and level control.", "q": "Does a separator excuse persistent boiler carryover?", "a": "No; the source fault still needs correction", "w": "Yes; separators make all upstream faults irrelevant", "work": "Worked reasoning: A separator is fitted but boiler foaming persists. The source condition remains unresolved; adding hardware is not a substitute for chemistry and level control.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; separators make all upstream faults irrelevant\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a separator excuse persistent boiler carryover? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; the source fault still needs correction. Separators remove entrained droplets under specified flow conditions; they do not convert every steam state to a known dryness. Boiler carryover can transport water and contaminants into engines and piping. High demand changes, foaming and chemistry faults can contribute. Steam quality must be evaluated for the receiving equipment. The alternative is not justified: Yes; separators make all upstream faults irrelevant."}], "part": "protection"},i=22,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Condensers and heat rejection", "lessons": [{"title": "Condenser duties and vacuum", "teach": "A condenser rejects heat and may lower expander backpressure, potentially increasing useful expansion. It must handle large heat flow, air ingress, cooling-water conditions and vacuum loads. Lower pressure can also produce wetter exhaust and larger volumetric flow. A vacuum system is pressure equipment, not an absence of loading.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "If a cycle accepts 100 kW heat and produces 10 kW net work, approximately 90 kW must be rejected in the simplified steady balance.", "q": "What heat rejection accompanies 100 kW in and 10 kW net work?", "a": "About 90 kW before other balance refinements", "w": "About 10 kW", "work": "Worked reasoning: If a cycle accepts 100 kW heat and produces 10 kW net work, approximately 90 kW must be rejected in the simplified steady balance.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAbout 10 kW\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What heat rejection accompanies 100 kW in and 10 kW net work? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "About 90 kW before other balance refinements. A condenser rejects heat and may lower expander backpressure, potentially increasing useful expansion. It must handle large heat flow, air ingress, cooling-water conditions and vacuum loads. Lower pressure can also produce wetter exhaust and larger volumetric flow. A vacuum system is pressure equipment, not an absence of loading. The alternative is not justified: About 10 kW."}, {"title": "Cooling water and environmental health", "teach": "Cooling circuits need heat-transfer area, flow, fouling allowance and environmental assessment. Open evaporative cooling can introduce water-health risks requiring professional management. A nearby water source does not automatically permit extraction or hot discharge. Cooling failure is a plant fault requiring defined protective action.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A generation concept predicts 2 kW electric output but ignores tens of kilowatts of rejected heat. Its feasibility study is incomplete.", "q": "What must be included in steam-electric feasibility?", "a": "Heat rejection and its site impacts", "w": "Only the generator nameplate", "work": "Worked reasoning: A generation concept predicts 2 kW electric output but ignores tens of kilowatts of rejected heat. Its feasibility study is incomplete.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly the generator nameplate\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What must be included in steam-electric feasibility? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Heat rejection and its site impacts. Cooling circuits need heat-transfer area, flow, fouling allowance and environmental assessment. Open evaporative cooling can introduce water-health risks requiring professional management. A nearby water source does not automatically permit extraction or hot discharge. Cooling failure is a plant fault requiring defined protective action. The alternative is not justified: Only the generator nameplate."}, {"title": "Condensate return and contamination", "teach": "Returning clean condensate saves treated water and heat, but contamination can damage the boiler. Process leaks, oil or treatment incompatibility may require monitoring and diversion arrangements. Return tanks, vents and pumps face hot-water and flash-steam hazards. Do not assume clear-looking liquid is chemically acceptable.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Oil enters condensate through a failed process interface. Returning it because it is warm can compromise water treatment and boiler operation.", "q": "Is every warm condensate stream suitable for return?", "a": "No; contamination and compatibility must be verified", "w": "Yes; heat content makes chemistry irrelevant", "work": "Worked reasoning: Oil enters condensate through a failed process interface. Returning it because it is warm can compromise water treatment and boiler operation.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; heat content makes chemistry irrelevant\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is every warm condensate stream suitable for return? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; contamination and compatibility must be verified. Returning clean condensate saves treated water and heat, but contamination can damage the boiler. Process leaks, oil or treatment incompatibility may require monitoring and diversion arrangements. Return tanks, vents and pumps face hot-water and flash-steam hazards. Do not assume clear-looking liquid is chemically acceptable. The alternative is not justified: Yes; heat content makes chemistry irrelevant."}], "part": "protection"},i=23,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Reciprocating steam engines", "lessons": [{"title": "Work, displacement and valve timing", "teach": "A piston engine converts steam expansion into mechanical work over a pressure-volume cycle. Admission, cutoff, expansion, exhaust and compression shape the indicator diagram. Friction, leakage and heat transfer reduce shaft work. Historical drawings can teach mechanisms but do not establish safe material, speed or pressure ratings for a new engine.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An indicator diagram area estimates work per cycle; multiplying by cycles per second gives indicated power. Shaft power is lower after mechanical losses.", "q": "Is indicated power identical to shaft output?", "a": "No; mechanical losses reduce shaft output", "w": "Yes; bearings and seals consume no work", "work": "Worked reasoning: An indicator diagram area estimates work per cycle; multiplying by cycles per second gives indicated power. Shaft power is lower after mechanical losses.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; bearings and seals consume no work\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is indicated power identical to shaft output? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; mechanical losses reduce shaft output. A piston engine converts steam expansion into mechanical work over a pressure-volume cycle. Admission, cutoff, expansion, exhaust and compression shape the indicator diagram. Friction, leakage and heat transfer reduce shaft work. Historical drawings can teach mechanisms but do not establish safe material, speed or pressure ratings for a new engine. The alternative is not justified: Yes; bearings and seals consume no work."}, {"title": "Lubrication, condensate and guarding", "teach": "Engines require suitable lubrication, alignment, drainage and protective guarding. Entrained liquid can cause mechanical shock because it is far less compressible than steam. Hot surfaces, reciprocating rods, flywheels and belts create distinct hazards. An engineered lubrication strategy must also consider condensate contamination.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A proposed display engine has an exposed flywheel and accessible rod. Even an approved steam supply does not resolve entanglement and impact hazards.", "q": "Does a certified boiler eliminate engine guarding needs?", "a": "No; mechanical hazards remain independently", "w": "Yes; certification covers all downstream moving parts", "work": "Worked reasoning: A proposed display engine has an exposed flywheel and accessible rod. Even an approved steam supply does not resolve entanglement and impact hazards.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; certification covers all downstream moving parts\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a certified boiler eliminate engine guarding needs? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; mechanical hazards remain independently. Engines require suitable lubrication, alignment, drainage and protective guarding. Entrained liquid can cause mechanical shock because it is far less compressible than steam. Hot surfaces, reciprocating rods, flywheels and belts create distinct hazards. An engineered lubrication strategy must also consider condensate contamination. The alternative is not justified: Yes; certification covers all downstream moving parts."}, {"title": "Speed control and overspeed", "teach": "Engine speed depends on steam admission, load and mechanical dynamics. A governor regulates normal speed; independently engineered overspeed protection addresses a dangerous failure or load rejection. Flywheel energy continues after steam is cut. Safe stopping and access need verified procedures and guards.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A generator belt breaks and engine load suddenly vanishes. The resulting acceleration must be addressed by the protection design, not by an operator grabbing the throttle.", "q": "What event can cause rapid overspeed?", "a": "Sudden loss of driven load", "w": "A guarantee of constant speed from a heavy flywheel", "work": "Worked reasoning: A generator belt breaks and engine load suddenly vanishes. The resulting acceleration must be addressed by the protection design, not by an operator grabbing the throttle.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cA guarantee of constant speed from a heavy flywheel\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What event can cause rapid overspeed? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Sudden loss of driven load. Engine speed depends on steam admission, load and mechanical dynamics. A governor regulates normal speed; independently engineered overspeed protection addresses a dangerous failure or load rejection. Flywheel energy continues after steam is cut. Safe stopping and access need verified procedures and guards. The alternative is not justified: A guarantee of constant speed from a heavy flywheel."}], "part": "protection"},i=24,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Steam turbines and expanders", "lessons": [{"title": "Impulse and reaction principles", "teach": "Impulse stages extract work mainly from velocity changes after nozzle expansion; reaction stages also involve pressure change through moving passages. Real machines combine complex aerodynamic effects. Blade stress, rotor dynamics, clearances and material temperature require specialist design. This is not a guide to machining a high-speed rotor.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A nozzle accelerates steam but a nozzle alone does not generate electrical power; an expander must transfer energy to a controlled rotating system.", "q": "What does an expander do in a steam-electric plant?", "a": "Converts steam energy into shaft work", "w": "Creates energy independently of steam flow", "work": "Worked reasoning: A nozzle accelerates steam but a nozzle alone does not generate electrical power; an expander must transfer energy to a controlled rotating system.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cCreates energy independently of steam flow\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does an expander do in a steam-electric plant? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Converts steam energy into shaft work. Impulse stages extract work mainly from velocity changes after nozzle expansion; reaction stages also involve pressure change through moving passages. Real machines combine complex aerodynamic effects. Blade stress, rotor dynamics, clearances and material temperature require specialist design. This is not a guide to machining a high-speed rotor. The alternative is not justified: Creates energy independently of steam flow."}, {"title": "Wetness, speed and scale limits", "teach": "Droplets can erode turbine blades, and high rotational speed creates severe containment and balancing demands. Very small turbines may have poor efficiency because leakage and clearances become large relative to flow passages. A model's visual success does not prove safe speed capability or useful efficiency.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A scaled-down turbine maintains proportionate exterior dimensions but not manufacturing clearances. Efficiency and rotor behaviour cannot be inferred by simple geometric scaling.", "q": "Can turbine safety and efficiency be assumed from geometric scaling alone?", "a": "No; clearances, stress and dynamics need assessment", "w": "Yes; every performance property scales identically", "work": "Worked reasoning: A scaled-down turbine maintains proportionate exterior dimensions but not manufacturing clearances. Efficiency and rotor behaviour cannot be inferred by simple geometric scaling.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; every performance property scales identically\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can turbine safety and efficiency be assumed from geometric scaling alone? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; clearances, stress and dynamics need assessment. Droplets can erode turbine blades, and high rotational speed creates severe containment and balancing demands. Very small turbines may have poor efficiency because leakage and clearances become large relative to flow passages. A model's visual success does not prove safe speed capability or useful efficiency. The alternative is not justified: Yes; every performance property scales identically."}, {"title": "Alternatives and technology selection", "teach": "Reciprocating engines, turbines and other certified expanders suit different duties. Selection includes efficiency at part load, maintenance, speed matching, lubricant compatibility and total installed cost. At educational scale a purchased approved plant or simulation may be more defensible than a custom expander. No option removes boiler and electrical duties.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A low-output classroom system favours robust controllability and access over peak theoretical efficiency. Record this as a requirements trade-off, not an engineering failure.", "q": "Should peak theoretical efficiency be the only selection criterion?", "a": "No; safety, duty and maintainability also matter", "w": "Yes; all other requirements are optional", "work": "Worked reasoning: A low-output classroom system favours robust controllability and access over peak theoretical efficiency. Record this as a requirements trade-off, not an engineering failure.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; all other requirements are optional\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Should peak theoretical efficiency be the only selection criterion? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; safety, duty and maintainability also matter. Reciprocating engines, turbines and other certified expanders suit different duties. Selection includes efficiency at part load, maintenance, speed matching, lubricant compatibility and total installed cost. At educational scale a purchased approved plant or simulation may be more defensible than a custom expander. No option removes boiler and electrical duties. The alternative is not justified: Yes; all other requirements are optional."}], "part": "generation"},i=25,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Generators and mechanical integration", "lessons": [{"title": "Torque, speed and electrical output", "teach": "Mechanical power is torque times angular speed: P=\u03c4\u03c9 with \u03c9=2\u03c0n/60 for rpm n. Generator efficiency converts shaft power to electrical power before auxiliary loads. Torque units must be newton metres, not force alone. Generator ratings include speed, cooling and duty and cannot be inferred from an open-circuit voltage.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "At 1000 rpm and 10 N\u00b7m, shaft power is about 1.047 kW. At 80 percent generator efficiency, gross electricity is about 0.838 kW.", "q": "What additional measurement is needed with speed to determine shaft power?", "a": "Torque", "w": "Paint colour", "work": "Worked reasoning: At 1000 rpm and 10 N\u00b7m, shaft power is about 1.047 kW. At 80 percent generator efficiency, gross electricity is about 0.838 kW.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cPaint colour\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What additional measurement is needed with speed to determine shaft power? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Torque. Mechanical power is torque times angular speed: P=\u03c4\u03c9 with \u03c9=2\u03c0n/60 for rpm n. Generator efficiency converts shaft power to electrical power before auxiliary loads. Torque units must be newton metres, not force alone. Generator ratings include speed, cooling and duty and cannot be inferred from an open-circuit voltage. The alternative is not justified: Paint colour."}, {"title": "Couplings, alignment and guarding", "teach": "Couplings must accommodate approved alignment and transient loads while maintaining safe containment. Belts add tension, guarding and slip issues; direct couplings transmit vibration and axial or torsional loads. Overspeed can damage both prime mover and generator. Lifting, foundation and maintenance access require designed provisions.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A coupling guard is removed to improve visibility during operation. This introduces entanglement and fragment hazards; use safe observation methods instead.", "q": "Is removing a coupling guard for a live demonstration appropriate?", "a": "No; observation must preserve engineered protection", "w": "Yes; an attentive audience replaces guarding", "work": "Worked reasoning: A coupling guard is removed to improve visibility during operation. This introduces entanglement and fragment hazards; use safe observation methods instead.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; an attentive audience replaces guarding\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is removing a coupling guard for a live demonstration appropriate? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; observation must preserve engineered protection. Couplings must accommodate approved alignment and transient loads while maintaining safe containment. Belts add tension, guarding and slip issues; direct couplings transmit vibration and axial or torsional loads. Overspeed can damage both prime mover and generator. Lifting, foundation and maintenance access require designed provisions. The alternative is not justified: Yes; an attentive audience replaces guarding."}, {"title": "AC, DC and isolation boundaries", "teach": "DC generators, permanent-magnet alternators and wound-field machines have different regulation needs. Voltage changes with speed and load according to machine design. Rectifiers, inverters, batteries and electrical protection require competent design and licensed work where applicable. No mains, grid or battery interconnection wiring instructions are provided here.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A spinning generator produces voltage with no connected load. It still presents an electrical hazard; open circuit is not the same as isolated and de-energised.", "q": "Does open circuit guarantee a spinning generator is electrically safe?", "a": "No; hazardous voltage can still be present", "w": "Yes; current can never flow when terminals are accessible", "work": "Worked reasoning: A spinning generator produces voltage with no connected load. It still presents an electrical hazard; open circuit is not the same as isolated and de-energised.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; current can never flow when terminals are accessible\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does open circuit guarantee a spinning generator is electrically safe? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; hazardous voltage can still be present. DC generators, permanent-magnet alternators and wound-field machines have different regulation needs. Voltage changes with speed and load according to machine design. Rectifiers, inverters, batteries and electrical protection require competent design and licensed work where applicable. No mains, grid or battery interconnection wiring instructions are provided here. The alternative is not justified: Yes; current can never flow when terminals are accessible."}], "part": "generation"},i=26,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Governors, loads and electrical protection", "lessons": [{"title": "Load balance and transients", "teach": "A generator load increase demands more shaft torque; if steam input does not follow, speed falls. Sudden load removal can cause overspeed. Control response must consider boiler storage, steam admission and rotor inertia. Dump loads, where used, are engineered parts of an approved protection system, not substitutes for overspeed shutdown.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A classroom lamp bank disconnects unexpectedly. The prime mover may accelerate before normal regulation reacts, so the load-rejection scenario belongs in the safety review.", "q": "What can sudden electrical load rejection cause?", "a": "Prime mover acceleration and overspeed", "w": "Automatic elimination of stored mechanical energy", "work": "Worked reasoning: A classroom lamp bank disconnects unexpectedly. The prime mover may accelerate before normal regulation reacts, so the load-rejection scenario belongs in the safety review.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAutomatic elimination of stored mechanical energy\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What can sudden electrical load rejection cause? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Prime mover acceleration and overspeed. A generator load increase demands more shaft torque; if steam input does not follow, speed falls. Sudden load removal can cause overspeed. Control response must consider boiler storage, steam admission and rotor inertia. Dump loads, where used, are engineered parts of an approved protection system, not substitutes for overspeed shutdown. The alternative is not justified: Automatic elimination of stored mechanical energy."}, {"title": "Frequency, voltage and regulation", "teach": "For a synchronous generator, frequency f=pn/120 with p poles and n rpm. Voltage regulation and frequency regulation are related through load but are different control objectives. Inverter-based interfaces change the relationship between shaft speed and delivered frequency. Name the architecture before applying formulas.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A four-pole synchronous machine at 1500 rpm produces 50 Hz. This does not establish suitable voltage, synchronisation or permission to connect it anywhere.", "q": "What frequency does the four-pole 1500 rpm model produce?", "a": "50 Hz", "w": "100 Hz", "work": "Worked reasoning: A four-pole synchronous machine at 1500 rpm produces 50 Hz. This does not establish suitable voltage, synchronisation or permission to connect it anywhere.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c100 Hz\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What frequency does the four-pole 1500 rpm model produce? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "50 Hz. For a synchronous generator, frequency f=pn/120 with p poles and n rpm. Voltage regulation and frequency regulation are related through load but are different control objectives. Inverter-based interfaces change the relationship between shaft speed and delivered frequency. Name the architecture before applying formulas. The alternative is not justified: 100 Hz."}, {"title": "Grid isolation and licensed electrical work", "teach": "Grid connection involves synchronisation or approved inverter interfaces, anti-islanding, protection coordination, utility approval and licensed installation. Never backfeed through a socket or assume a small generator is exempt. Standalone systems also need shock, fault, earthing and isolation assessment. Educational load simulation avoids these live interconnection hazards.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A proposed extension lead connects generator output to a wall socket. Reject this backfeed concept and refer all interconnection design to authorised professionals.", "q": "Is socket backfeeding an acceptable educational shortcut?", "a": "No; it is dangerous and not an approved interconnection", "w": "Yes; low output guarantees harmlessness", "work": "Worked reasoning: A proposed extension lead connects generator output to a wall socket. Reject this backfeed concept and refer all interconnection design to authorised professionals.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; low output guarantees harmlessness\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is socket backfeeding an acceptable educational shortcut? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; it is dangerous and not an approved interconnection. Grid connection involves synchronisation or approved inverter interfaces, anti-islanding, protection coordination, utility approval and licensed installation. Never backfeed through a socket or assume a small generator is exempt. Standalone systems also need shock, fault, earthing and isolation assessment. Educational load simulation avoids these live interconnection hazards. The alternative is not justified: Yes; low output guarantees harmlessness."}], "part": "generation"},i=27,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Testing and commissioning gates", "lessons": [{"title": "Hydrostatic test principles", "teach": "Hydrostatic testing uses a controlled liquid pressure test under an approved procedure with competent oversight. Water stores far less compression energy than a comparable volume of compressed gas, but trapped air, component failure, elevated pressure and mechanical loads remain hazardous. Test pressure, duration, acceptance and exclusion arrangements come from the applicable approved basis, not this app.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A team proposes replacing a hydrostatic test with compressed air for convenience. That changes stored-energy risk profoundly and requires specialist justification, not a casual substitution.", "q": "Why is compressed-gas substitution a major concern?", "a": "Gas stores much more compression energy", "w": "Gas and water store identical compression energy", "work": "Worked reasoning: A team proposes replacing a hydrostatic test with compressed air for convenience. That changes stored-energy risk profoundly and requires specialist justification, not a casual substitution.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cGas and water store identical compression energy\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Why is compressed-gas substitution a major concern? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Gas stores much more compression energy. Hydrostatic testing uses a controlled liquid pressure test under an approved procedure with competent oversight. Water stores far less compression energy than a comparable volume of compressed gas, but trapped air, component failure, elevated pressure and mechanical loads remain hazardous. Test pressure, duration, acceptance and exclusion arrangements come from the applicable approved basis, not this app. The alternative is not justified: Gas and water store identical compression energy."}, {"title": "No universal test recipe", "teach": "A successful test does not prove correct materials, fatigue life, relief capacity or safe controls. A competent test plan identifies boundaries, rated equipment, air removal provisions, calibrated instrumentation, exclusion zones and formal records. This course deliberately supplies no universal test pressure multiplier or pressurisation sequence.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A vessel passes a test but its material traceability is absent. The missing evidence remains unresolved; a test cannot reconstruct the material certificate.", "q": "Does passing one pressure test prove full fitness for service?", "a": "No; it covers only specified test evidence", "w": "Yes; testing replaces all design and manufacturing records", "work": "Worked reasoning: A vessel passes a test but its material traceability is absent. The missing evidence remains unresolved; a test cannot reconstruct the material certificate.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; testing replaces all design and manufacturing records\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does passing one pressure test prove full fitness for service? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; it covers only specified test evidence. A successful test does not prove correct materials, fatigue life, relief capacity or safe controls. A competent test plan identifies boundaries, rated equipment, air removal provisions, calibrated instrumentation, exclusion zones and formal records. This course deliberately supplies no universal test pressure multiplier or pressurisation sequence. The alternative is not justified: Yes; testing replaces all design and manufacturing records."}, {"title": "Integrated commissioning and handover", "teach": "Commissioning confirms documentation, mechanical completion, instrumentation, protective functions, electrical systems and operator readiness against an approved plan. Cold checks and simulated faults can verify many functions without creating live hazardous deviations. Handover includes instructions, records, training, emergency arrangements and outstanding-item closure.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A functional trip has not been proven, but steady operation looks satisfactory. Commissioning is incomplete; normal operation cannot demonstrate the missing fault response.", "q": "Can stable normal operation replace protective-function verification?", "a": "No; the protection must be verified separately", "w": "Yes; untested trips are acceptable when pressure is steady", "work": "Worked reasoning: A functional trip has not been proven, but steady operation looks satisfactory. Commissioning is incomplete; normal operation cannot demonstrate the missing fault response.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; untested trips are acceptable when pressure is steady\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can stable normal operation replace protective-function verification? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; the protection must be verified separately. Commissioning confirms documentation, mechanical completion, instrumentation, protective functions, electrical systems and operator readiness against an approved plan. Cold checks and simulated faults can verify many functions without creating live hazardous deviations. Handover includes instructions, records, training, emergency arrangements and outstanding-item closure. The alternative is not justified: Yes; untested trips are acceptable when pressure is steady."}], "part": "generation"},i=28,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Operating systems and abnormal events", "lessons": [{"title": "Authorised operating procedures", "teach": "Startup, warm-up, load changes and shutdown must follow plant-specific approved instructions by competent authorised operators. Thermal gradients, condensate, chemistry and protective readiness affect sequencing. This course explains why steps exist but is not an executable operating procedure. Record shift conditions, defects and handover information.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An operator notices a new abnormal sound during a transition. Follow the plant's abnormal-condition response rather than proceeding because the lesson checklist is complete.", "q": "Which procedure governs real startup?", "a": "The approved plant-specific procedure and authorised operator training", "w": "A generic lesson from this app", "work": "Worked reasoning: An operator notices a new abnormal sound during a transition. Follow the plant's abnormal-condition response rather than proceeding because the lesson checklist is complete.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cA generic lesson from this app\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which procedure governs real startup? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "The approved plant-specific procedure and authorised operator training. Startup, warm-up, load changes and shutdown must follow plant-specific approved instructions by competent authorised operators. Thermal gradients, condensate, chemistry and protective readiness affect sequencing. This course explains why steps exist but is not an executable operating procedure. Record shift conditions, defects and handover information. The alternative is not justified: A generic lesson from this app."}, {"title": "Low water, leaks and suspected damage", "teach": "Steam leaks can be difficult to see and can cut or scald. Never search with a hand. A suspected leak, low-water event, overheating or damaged pressure part requires safe withdrawal and the approved emergency response. Do not tighten hot pressurised joints, defeat trips, rapidly refill an overheated boiler or reopen equipment while energy remains.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A small invisible leak is suspected near a fitting. Keep clear and initiate the approved response; a hand is not a detector.", "q": "How should a suspected live steam leak be investigated by a learner?", "a": "Do not approach; withdraw and notify authorised personnel", "w": "Feel around the fitting with a glove", "work": "Worked reasoning: A small invisible leak is suspected near a fitting. Keep clear and initiate the approved response; a hand is not a detector.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cFeel around the fitting with a glove\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: How should a suspected live steam leak be investigated by a learner? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Do not approach; withdraw and notify authorised personnel. Steam leaks can be difficult to see and can cut or scald. Never search with a hand. A suspected leak, low-water event, overheating or damaged pressure part requires safe withdrawal and the approved emergency response. Do not tighten hot pressurised joints, defeat trips, rapidly refill an overheated boiler or reopen equipment while energy remains. The alternative is not justified: Feel around the fitting with a glove."}, {"title": "Fire, power loss and emergency planning", "teach": "Emergency plans address fuel fire, power loss, feed loss, overpressure, steam release, injury and evacuation. Removing electrical power may not eliminate residual heat or stored pressure. Alarm, isolation and evacuation roles must be site-specific and rehearsed. Rescuers must not enter a hazardous steam or confined area impulsively.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Power fails on a solid-fuel plant while the fuel bed remains hot. Residual heat and loss of pumping must already be covered by engineered protection and the emergency plan.", "q": "Does loss of electrical supply remove all boiler energy?", "a": "No; stored heat, pressure and fuel energy can remain", "w": "Yes; every hazard vanishes when the lights go out", "work": "Worked reasoning: Power fails on a solid-fuel plant while the fuel bed remains hot. Residual heat and loss of pumping must already be covered by engineered protection and the emergency plan.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; every hazard vanishes when the lights go out\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does loss of electrical supply remove all boiler energy? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; stored heat, pressure and fuel energy can remain. Emergency plans address fuel fire, power loss, feed loss, overpressure, steam release, injury and evacuation. Removing electrical power may not eliminate residual heat or stored pressure. Alarm, isolation and evacuation roles must be site-specific and rehearsed. Rescuers must not enter a hazardous steam or confined area impulsively. The alternative is not justified: Yes; every hazard vanishes when the lights go out."}], "part": "generation"},i=29,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Maintenance and lifecycle integrity", "lessons": [{"title": "Lockout and zero-energy verification", "teach": "Energy control addresses steam, hot water, fuel, electricity, gravity, rotation, chemical exposure and trapped pressure. Isolation must be verified by the approved procedure; a gauge at zero is not sufficient proof if its connection is blocked. Cool-down and pressure removal require authorised methods. Locks and tags do not themselves dissipate stored energy.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An isolated section can trap hot condensate between valves. The maintenance plan must identify that pocket and verify a safe state before work.", "q": "Does an isolation tag prove zero stored energy?", "a": "No; safe-state verification is still required", "w": "Yes; tags automatically release trapped pressure", "work": "Worked reasoning: An isolated section can trap hot condensate between valves. The maintenance plan must identify that pocket and verify a safe state before work.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; tags automatically release trapped pressure\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does an isolation tag prove zero stored energy? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; safe-state verification is still required. Energy control addresses steam, hot water, fuel, electricity, gravity, rotation, chemical exposure and trapped pressure. Isolation must be verified by the approved procedure; a gauge at zero is not sufficient proof if its connection is blocked. Cool-down and pressure removal require authorised methods. Locks and tags do not themselves dissipate stored energy. The alternative is not justified: Yes; tags automatically release trapped pressure."}, {"title": "Internal inspection and confined spaces", "teach": "Internal examination may involve confined-space, oxygen-deficiency, toxic-residue, access and rescue hazards. Entry requires applicable permits, atmospheric controls, isolation and trained teams. Cleaning can expose chemicals, deposits or old insulation hazards. The learner's role is to understand the requirements, not enter a vessel based on an app checklist.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A boiler is cold but has no confined-space assessment. Cold temperature alone does not make entry acceptable.", "q": "Does a cold vessel automatically permit safe entry?", "a": "No; isolation and confined-space requirements still apply", "w": "Yes; temperature is the only entry hazard", "work": "Worked reasoning: A boiler is cold but has no confined-space assessment. Cold temperature alone does not make entry acceptable.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; temperature is the only entry hazard\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does a cold vessel automatically permit safe entry? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; isolation and confined-space requirements still apply. Internal examination may involve confined-space, oxygen-deficiency, toxic-residue, access and rescue hazards. Entry requires applicable permits, atmospheric controls, isolation and trained teams. Cleaning can expose chemicals, deposits or old insulation hazards. The learner's role is to understand the requirements, not enter a vessel based on an app checklist. The alternative is not justified: Yes; temperature is the only entry hazard."}, {"title": "Repairs, alterations and retirement", "teach": "Repairs and alterations require controlled engineering review, qualified execution, examination, records and any required re-registration or certification. Welding a crack or increasing a setpoint is not routine improvisation. Service history and inspection evidence guide continued operation or retirement. Preserving a historical item may be safest in permanently non-operating form.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "An owner wants to raise operating pressure to improve generator output. Treat this as a potential design and regulatory change, not a controller adjustment.", "q": "Is raising pressure merely a tuning task?", "a": "No; it can require full engineering and regulatory reassessment", "w": "Yes; the operator can choose any setting below gauge maximum", "work": "Worked reasoning: An owner wants to raise operating pressure to improve generator output. Treat this as a potential design and regulatory change, not a controller adjustment.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; the operator can choose any setting below gauge maximum\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is raising pressure merely a tuning task? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; it can require full engineering and regulatory reassessment. Repairs and alterations require controlled engineering review, qualified execution, examination, records and any required re-registration or certification. Welding a crack or increasing a setpoint is not routine improvisation. Service history and inspection evidence guide continued operation or retirement. Preserving a historical item may be safest in permanently non-operating form. The alternative is not justified: Yes; the operator can choose any setting below gauge maximum."}], "part": "generation"},i=30,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Measurement, uncertainty and digital literacy", "lessons": [{"title": "Measurement uncertainty", "teach": "Pressure, temperature, flow and electrical output all have uncertainty. Sensor location, lag, drift and calibration affect interpretation. Combine measurements using a documented method and avoid implying precision beyond the instruments. Repeated readings reduce some random uncertainty but not systematic bias. An efficiency estimate requires a consistent time and system boundary.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A flow meter biased high by 10 percent will overstate mass-flow-based power predictions. Taking one hundred readings does not remove that calibration bias.", "q": "Does repetition remove a systematic calibration bias?", "a": "No; calibration and method correction are needed", "w": "Yes; enough readings always erase bias", "work": "Worked reasoning: A flow meter biased high by 10 percent will overstate mass-flow-based power predictions. Taking one hundred readings does not remove that calibration bias.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; enough readings always erase bias\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does repetition remove a systematic calibration bias? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; calibration and method correction are needed. Pressure, temperature, flow and electrical output all have uncertainty. Sensor location, lag, drift and calibration affect interpretation. Combine measurements using a documented method and avoid implying precision beyond the instruments. Repeated readings reduce some random uncertainty but not systematic bias. An efficiency estimate requires a consistent time and system boundary. The alternative is not justified: Yes; enough readings always erase bias."}, {"title": "Decimal, hex and binary tags", "teach": "Unsigned bytes range from 0 to 255. Binary place values are 128, 64, 32, 16, 8, 4, 2 and 1; hexadecimal digits count powers of sixteen. Digital representation does not specify calibration or engineering units. Safety logic must not be modified by learners merely because a register's bits are understood.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "0xAD = 10\u00d716+13 = 173 = 10101101 in binary. A raw value of 173 does not mean 173 kPa without a defined scaling rule.", "q": "What is unsigned 0xAD in decimal?", "a": "173", "w": "109", "work": "Worked reasoning: 0xAD = 10\u00d716+13 = 173 = 10101101 in binary. A raw value of 173 does not mean 173 kPa without a defined scaling rule.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c109\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is unsigned 0xAD in decimal? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "173. Unsigned bytes range from 0 to 255. Binary place values are 128, 64, 32, 16, 8, 4, 2 and 1; hexadecimal digits count powers of sixteen. Digital representation does not specify calibration or engineering units. Safety logic must not be modified by learners merely because a register's bits are understood. The alternative is not justified: 109."}, {"title": "Data logging and time alignment", "teach": "Energy balances require synchronised measurements and a stated averaging interval. During startup, heat accumulates in metal and water, so input minus output is not automatically a loss. Log state, units, timestamps, calibration and uncertainty. Data acquisition should be read-only for learner work and isolated from real safety controls.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Fuel input rises before steam output during warm-up. Account for stored energy before labelling the difference permanent inefficiency.", "q": "What can explain an input-output mismatch during warm-up?", "a": "Increasing stored energy as well as losses", "w": "Proof that conservation of energy has failed", "work": "Worked reasoning: Fuel input rises before steam output during warm-up. Account for stored energy before labelling the difference permanent inefficiency.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cProof that conservation of energy has failed\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What can explain an input-output mismatch during warm-up? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Increasing stored energy as well as losses. Energy balances require synchronised measurements and a stated averaging interval. During startup, heat accumulates in metal and water, so input minus output is not automatically a loss. Log state, units, timestamps, calibration and uncertainty. Data acquisition should be read-only for learner work and isolated from real safety controls. The alternative is not justified: Proof that conservation of energy has failed."}], "part": "portfolio"},i=31,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Educational layout and procurement", "lessons": [{"title": "Approved teaching plant boundary", "teach": "A defensible physical teaching installation starts with an approved supplier and professionally assessed site, not a homemade pressure shell. The learning boundary may be simulation, cold-flow demonstration or an authorised commercial plant. Define viewing distances, guards, supervision, training and emergency arrangements before any live demonstration.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A purchase specification requires traceable ratings, documentation, protection, training and local compliance assessment. Cheap hardware without these items is not an equivalent offer.", "q": "What should procurement include beyond the vessel itself?", "a": "Verified documentation, protection, training and site assessment", "w": "Only the lowest advertised price", "work": "Worked reasoning: A purchase specification requires traceable ratings, documentation, protection, training and local compliance assessment. Cheap hardware without these items is not an equivalent offer.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly the lowest advertised price\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What should procurement include beyond the vessel itself? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Verified documentation, protection, training and site assessment. A defensible physical teaching installation starts with an approved supplier and professionally assessed site, not a homemade pressure shell. The learning boundary may be simulation, cold-flow demonstration or an authorised commercial plant. Define viewing distances, guards, supervision, training and emergency arrangements before any live demonstration. The alternative is not justified: Only the lowest advertised price."}, {"title": "Plant layout dossier", "teach": "A conceptual layout maps heat source, boiler, feed, expander, generator, condenser, condensate return, treatment and heat rejection. Relief and drain paths, access, electrical boundaries and maintenance space must be visible. A block diagram is not a piping or construction drawing. Qualified designers must resolve the actual installation.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Draw energy arrows separately from material-flow arrows. An electrical output arrow must not hide the much larger rejected-heat flow.", "q": "Is a block layout an approved construction drawing?", "a": "No; it is a conceptual communication tool", "w": "Yes; arrows provide all required fabrication dimensions", "work": "Worked reasoning: Draw energy arrows separately from material-flow arrows. An electrical output arrow must not hide the much larger rejected-heat flow.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; arrows provide all required fabrication dimensions\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Is a block layout an approved construction drawing? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; it is a conceptual communication tool. A conceptual layout maps heat source, boiler, feed, expander, generator, condenser, condensate return, treatment and heat rejection. Relief and drain paths, access, electrical boundaries and maintenance space must be visible. A block diagram is not a piping or construction drawing. Qualified designers must resolve the actual installation. The alternative is not justified: Yes; arrows provide all required fabrication dimensions."}, {"title": "Cost, efficiency and alternatives", "teach": "Small steam-electric systems often have poor electrical efficiency and high inspection, treatment and maintenance overhead. Compare purchased electricity, photovoltaics, direct heat use and combined heat and power on consistent boundaries. Waste heat can change economics, but it does not remove safety obligations. Include labour, downtime, water and lifecycle costs.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A plant produces 1 kW while consuming 20 kW heat and 0.2 kW auxiliaries. Net electricity is 0.8 kW; evaluating only gross output exaggerates usefulness.", "q": "Which output matters for useful exported electricity?", "a": "Gross generation minus auxiliary consumption", "w": "Gross generation plus auxiliary consumption", "work": "Worked reasoning: A plant produces 1 kW while consuming 20 kW heat and 0.2 kW auxiliaries. Net electricity is 0.8 kW; evaluating only gross output exaggerates usefulness.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cGross generation plus auxiliary consumption\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Which output matters for useful exported electricity? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Gross generation minus auxiliary consumption. Small steam-electric systems often have poor electrical efficiency and high inspection, treatment and maintenance overhead. Compare purchased electricity, photovoltaics, direct heat use and combined heat and power on consistent boundaries. Waste heat can change economics, but it does not remove safety obligations. Include labour, downtime, water and lifecycle costs. The alternative is not justified: Gross generation plus auxiliary consumption."}], "part": "portfolio"},i=32,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Industrial scale and advanced concepts", "lessons": [{"title": "Economisers and air preheaters", "teach": "Economisers recover heat into feedwater; air preheaters warm combustion air. Recovery can improve efficiency but changes corrosion, condensation, fouling and control issues. Equipment names also matter for some operator licensing classifications. A retrofit affects the entire system and requires engineering review.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A cooler exhaust stream may cross an acid-dewpoint condition for a particular fuel. More recovered heat is not automatically better without corrosion assessment.", "q": "Can heat recovery introduce new degradation risks?", "a": "Yes; temperature and chemistry changes can cause corrosion", "w": "No; lower stack temperature is always harmless", "work": "Worked reasoning: A cooler exhaust stream may cross an acid-dewpoint condition for a particular fuel. More recovered heat is not automatically better without corrosion assessment.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cNo; lower stack temperature is always harmless\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can heat recovery introduce new degradation risks? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Yes; temperature and chemistry changes can cause corrosion. Economisers recover heat into feedwater; air preheaters warm combustion air. Recovery can improve efficiency but changes corrosion, condensation, fouling and control issues. Equipment names also matter for some operator licensing classifications. A retrofit affects the entire system and requires engineering review. The alternative is not justified: No; lower stack temperature is always harmless."}, {"title": "Superheat, reheat and regeneration", "teach": "Superheat raises steam temperature above saturation; reheat adds heat between expansion stages; regeneration uses extracted steam to warm feedwater. These can improve cycle performance but increase complexity, high-temperature material demands and control duties. Not every efficiency improvement is suitable at educational scale.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A regenerative cycle improves ideal efficiency but extraction reduces flow available for later expansion. Compare the full balance rather than counting recovered heat twice.", "q": "Should extracted-steam heat be counted as free additional energy?", "a": "No; extraction changes the cycle work and heat balance", "w": "Yes; internal heat recovery creates new energy", "work": "Worked reasoning: A regenerative cycle improves ideal efficiency but extraction reduces flow available for later expansion. Compare the full balance rather than counting recovered heat twice.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; internal heat recovery creates new energy\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Should extracted-steam heat be counted as free additional energy? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; extraction changes the cycle work and heat balance. Superheat raises steam temperature above saturation; reheat adds heat between expansion stages; regeneration uses extracted steam to warm feedwater. These can improve cycle performance but increase complexity, high-temperature material demands and control duties. Not every efficiency improvement is suitable at educational scale. The alternative is not justified: Yes; internal heat recovery creates new energy."}, {"title": "Industrial risk and organisational learning", "teach": "Large plants add high-energy inventories, complex interfaces, maintenance coordination and human-factor challenges. Permit-to-work, management of change, competency and incident learning are essential alongside hardware. Lessons from industrial accidents inform small installations too, but scaling changes the details. A single checklist cannot cover every plant.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A protection modification appears minor but shares a new power source with another safety function. Management of change must revisit common-cause failures.", "q": "What should a protection-system modification trigger?", "a": "Formal change control and hazard reassessment", "w": "Only a label change on the panel", "work": "Worked reasoning: A protection modification appears minor but shares a new power source with another safety function. Management of change must revisit common-cause failures.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cOnly a label change on the panel\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What should a protection-system modification trigger? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Formal change control and hazard reassessment. Large plants add high-energy inventories, complex interfaces, maintenance coordination and human-factor challenges. Permit-to-work, management of change, competency and incident learning are essential alongside hardware. Lessons from industrial accidents inform small installations too, but scaling changes the details. A single checklist cannot cover every plant. The alternative is not justified: Only a label change on the panel."}], "part": "portfolio"},i=33,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Capstone one: engineering design brief", "lessons": [{"title": "Requirements portfolio", "teach": "Prepare a fictional plant brief identifying intended learning outcomes, duty, boundaries, site constraints, heat source and receiving loads. Explicitly exclude unsupervised pressure construction and live electrical interconnection. List missing information as open issues with owners and required evidence. Your brief is ready for professional discussion, not manufacture.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A review finds no defined cooling-water source. Add an unresolved heat-rejection requirement and compare non-live learning alternatives.", "q": "How should missing cooling information be handled?", "a": "Record an open issue and prevent premature design approval", "w": "Assume cooling will be found after construction", "work": "Worked reasoning: A review finds no defined cooling-water source. Add an unresolved heat-rejection requirement and compare non-live learning alternatives.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cAssume cooling will be found after construction\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: How should missing cooling information be handled? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Record an open issue and prevent premature design approval. Prepare a fictional plant brief identifying intended learning outcomes, duty, boundaries, site constraints, heat source and receiving loads. Explicitly exclude unsupervised pressure construction and live electrical interconnection. List missing information as open issues with owners and required evidence. Your brief is ready for professional discussion, not manufacture. The alternative is not justified: Assume cooling will be found after construction."}, {"title": "State-point and power worksheet", "teach": "Choose consistent fictional enthalpies and mass flow, label states and calculate heat input, expander work, pump work, gross electricity and auxiliaries. Check conservation and plausible bounds. Do not imply that synthetic states all correspond to one real fluid trajectory unless verified with proper property data.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "With flow 0.01 kg/s, h3=2800, h4=2400, h2=200 and h1=195 kJ/kg: heat is 26 kW and net cycle work 3.95 kW before generator losses.", "q": "What is net specific work for 400 turbine and 5 pump kJ/kg?", "a": "395 kJ/kg", "w": "405 kJ/kg", "work": "Worked reasoning: With flow 0.01 kg/s, h3=2800, h4=2400, h2=200 and h1=195 kJ/kg: heat is 26 kW and net cycle work 3.95 kW before generator losses.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c405 kJ/kg\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is net specific work for 400 turbine and 5 pump kJ/kg? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "395 kJ/kg. Choose consistent fictional enthalpies and mass flow, label states and calculate heat input, expander work, pump work, gross electricity and auxiliaries. Check conservation and plausible bounds. Do not imply that synthetic states all correspond to one real fluid trajectory unless verified with proper property data. The alternative is not justified: 405 kJ/kg."}, {"title": "Design-review presentation", "teach": "Present a block layout, assumptions, uncertainties, alternatives and named professional review gates. Explain why a simplified wall calculation is not an approved drawing. Separate verified facts from supplier claims and unresolved data. Ask reviewers for evidence-based decisions rather than a general promise of safety.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Your dossier shows a theoretical wall number but no nozzle assessment. Mark pressure design incomplete; do not conceal the gap in a footnote.", "q": "What status belongs on incomplete pressure-design work?", "a": "Unapproved educational concept with open engineering issues", "w": "Ready to fabricate because one equation passed", "work": "Worked reasoning: Your dossier shows a theoretical wall number but no nozzle assessment. Mark pressure design incomplete; do not conceal the gap in a footnote.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cReady to fabricate because one equation passed\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What status belongs on incomplete pressure-design work? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Unapproved educational concept with open engineering issues. Present a block layout, assumptions, uncertainties, alternatives and named professional review gates. Explain why a simplified wall calculation is not an approved drawing. Separate verified facts from supplier claims and unresolved data. Ask reviewers for evidence-based decisions rather than a general promise of safety. The alternative is not justified: Ready to fabricate because one equation passed."}], "part": "portfolio"},i=34,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Capstone two: safety and quality dossier", "lessons": [{"title": "Hazard register", "teach": "For each hazard record initiating events, consequences, existing controls, independence assumptions, evidence and responsible reviewers. Include rupture, hot-water release, steam leaks, low water, fuel fire, electrical shock, overspeed, water hammer and confined spaces. This is a starting taxonomy, not a claim that every precaution has been enumerated.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A register lists PPE for rupture but no design integrity or relief verification. Replace that weak control argument with competent engineering and independent protection evidence.", "q": "Can PPE alone control boiler rupture consequences adequately?", "a": "No; prevention and engineered protection are essential", "w": "Yes; face protection contains vessel fragments", "work": "Worked reasoning: A register lists PPE for rupture but no design integrity or relief verification. Replace that weak control argument with competent engineering and independent protection evidence.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; face protection contains vessel fragments\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Can PPE alone control boiler rupture consequences adequately? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; prevention and engineered protection are essential. For each hazard record initiating events, consequences, existing controls, independence assumptions, evidence and responsible reviewers. Include rupture, hot-water release, steam leaks, low water, fuel fire, electrical shock, overspeed, water hammer and confined spaces. This is a starting taxonomy, not a claim that every precaution has been enumerated. The alternative is not justified: Yes; face protection contains vessel fragments."}, {"title": "Inspection dossier exercise", "teach": "Create a fictional ITP with material checks, approved welding qualifications, inspection access, examination scope, approved pressure testing and final record review. Do not invent acceptance criteria or test setpoints. Assign each criterion to the relevant approved code, drawing or competent authority. Clearly mark all documents as training examples.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A test record has no instrument identity or calibration evidence. Note the evidence gap and require authorised resolution rather than signing it off.", "q": "Should learners invent missing test acceptance criteria?", "a": "No; criteria must come from the approved engineering basis", "w": "Yes; use whatever seems conservative", "work": "Worked reasoning: A test record has no instrument identity or calibration evidence. Note the evidence gap and require authorised resolution rather than signing it off.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; use whatever seems conservative\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Should learners invent missing test acceptance criteria? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; criteria must come from the approved engineering basis. Create a fictional ITP with material checks, approved welding qualifications, inspection access, examination scope, approved pressure testing and final record review. Do not invent acceptance criteria or test setpoints. Assign each criterion to the relevant approved code, drawing or competent authority. Clearly mark all documents as training examples. The alternative is not justified: Yes; use whatever seems conservative."}, {"title": "Emergency tabletop and handover", "teach": "Use a paper scenario to discuss low water, feed loss, power failure, load rejection and suspected leak. Name alarm, withdrawal, communication and emergency roles without providing live operating sequences. End with the professional handover requirements and unresolved limitations. No one approaches a real fault to validate this exercise.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "In a tabletop, a suspected steam leak appears near the generator. The learner chooses withdrawal and notification, not hands-on diagnosis.", "q": "What is the learner's appropriate role at a suspected live fault?", "a": "Withdraw safely and notify authorised personnel", "w": "Approach and manually test the suspected fault", "work": "Worked reasoning: In a tabletop, a suspected steam leak appears near the generator. The learner chooses withdrawal and notification, not hands-on diagnosis.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cApproach and manually test the suspected fault\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What is the learner's appropriate role at a suspected live fault? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Withdraw safely and notify authorised personnel. Use a paper scenario to discuss low water, feed loss, power failure, load rejection and suspected leak. Name alarm, withdrawal, communication and emergency roles without providing live operating sequences. End with the professional handover requirements and unresolved limitations. No one approaches a real fault to validate this exercise. The alternative is not justified: Approach and manually test the suspected fault."}], "part": "portfolio"},i=35,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){const H=CG.H,u={"title": "Capstone three: feasibility and learning progression", "lessons": [{"title": "Energy and economic comparison", "teach": "Compare a fictional steam system with direct electrical use and a non-pressure renewable option. Include net generation, rejected heat, useful heat demand, fuel and water costs, licensing, inspection and training. Sensitivity cases should vary assumptions transparently. Economics never authorises removal of required safety controls.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Gross power is 2 kW and auxiliaries are 0.5 kW. At 1000 operating hours, useful electricity is 1500 kWh before further delivery losses.", "q": "What energy results from 1.5 kW net over 1000 h?", "a": "1500 kWh", "w": "1.5 kWh", "work": "Worked reasoning: Gross power is 2 kW and auxiliaries are 0.5 kW. At 1000 operating hours, useful electricity is 1500 kWh before further delivery losses.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201c1.5 kWh\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What energy results from 1.5 kW net over 1000 h? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "1500 kWh. Compare a fictional steam system with direct electrical use and a non-pressure renewable option. Include net generation, rejected heat, useful heat demand, fuel and water costs, licensing, inspection and training. Sensitivity cases should vary assumptions transparently. Economics never authorises removal of required safety controls. The alternative is not justified: 1.5 kWh."}, {"title": "Evidence-based procurement review", "teach": "Build a supplier question list covering approved ratings, code scope, documentation, independent verification, relief and low-water protection, generator safeguards, spares, maintenance and local support. Do not mistake a marketing compliance logo for verified whole-plant suitability. The owner must assess installation and operation even when buying approved components.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "A supplier certifies one vessel but excludes burner, piping and electrical integration. Record those interfaces as separately unresolved obligations.", "q": "Does one component certificate approve the whole installation?", "a": "No; system integration and other duties remain", "w": "Yes; the most expensive component covers everything", "work": "Worked reasoning: A supplier certifies one vessel but excludes burner, piping and electrical integration. Record those interfaces as separately unresolved obligations.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cYes; the most expensive component covers everything\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: Does one component certificate approve the whole installation? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "No; system integration and other duties remain. Build a supplier question list covering approved ratings, code scope, documentation, independent verification, relief and low-water protection, generator safeguards, spares, maintenance and local support. Do not mistake a marketing compliance logo for verified whole-plant suitability. The owner must assess installation and operation even when buying approved components. The alternative is not justified: Yes; the most expensive component covers everything."}, {"title": "Professional development and final boundaries", "teach": "A defensible next step is recognised training, supervised workplace experience and collaboration with qualified pressure-equipment and electrical professionals. Course completion demonstrates educational practice only. Real approval depends on the specific design, location, current law, competent assessment and maintained evidence throughout service. No finite app can promise every precaution or guaranteed safety.\n\nProfessional practice boundary: this explanation supports supervised learning and review. It is not an approved design, fabrication instruction, test procedure or operating authorisation. Actual decisions require the applicable code, current local requirements, plant-specific instructions and competent accountable people.", "worked": "Write a final statement explaining what you can calculate, what remains uncertain and which decisions require authorised professionals. Acknowledge limitations rather than claiming expert independence.", "q": "What does the final course badge represent?", "a": "Educational completion only, not a licence or approval", "w": "Permission to fabricate, commission and operate a boiler alone", "work": "Worked reasoning: Write a final statement explaining what you can calculate, what remains uncertain and which decisions require authorised professionals. Acknowledge limitations rather than claiming expert independence.\n\nPaper workshop: write the claim being evaluated, identify its assumptions and missing evidence, then explain the consequence of the incorrect alternative: \u201cPermission to fabricate, commission and operate a boiler alone\u201d. Distinguish an arithmetic result from a verified engineering decision. Record the professional role responsible for resolving any uncertainty. Do not perform a live pressure, combustion, electrical or fault experiment.\n\nReview prompt: What does the final course badge represent? Explain your reasoning before answering. If the context changes, state which evidence would need to be reassessed.", "why": "Educational completion only, not a licence or approval. A defensible next step is recognised training, supervised workplace experience and collaboration with qualified pressure-equipment and electrical professionals. Course completion demonstrates educational practice only. Real approval depends on the specific design, location, current law, competent assessment and maintained evidence throughout service. No finite app can promise every precaution or guaranteed safety. The alternative is not justified: Permission to fabricate, commission and operate a boiler alone."}], "part": "portfolio"},i=36,id='scenario'+i;
 GEN.gens[id]=()=>{const l=u.lessons[Math.floor(Math.random()*u.lessons.length)];return {t:'mcq',q:l.q,opts:[l.a,l.w],a:0,why:l.why,hint:'Apply the mechanism and distinguish evidence from assumption.',ref:GEN.REF.steam};};GEN.EXAM.push(id);
 const keys=['steam','thickness','rankine','power','bases'];
 const ls=u.lessons.map((l,j)=>{let k=keys[((i-1)*3+j)%keys.length];return H.lesson('u'+i+'l'+(j+1),l.title,GEN.REF.steam,[H.LS(l.title,l.teach,j===0?CG.DIAGRAMS.forUnit(i):undefined),H.LS('Worked case and paper workshop',l.work),H.MC(l.q,[l.a,l.w],l.why,'Use the principles just explained; no live experiment is needed.'),GEN.make(id),H.LS('Quantitative method and limitations',GEN.METHODS[k]),GEN.make(k)]);});
 H.unit('u'+i,i,u.part,['rd','rs1','op','f7','rs2','f3'][(i-1)%6],u.title,'Three explained lessons, worked cases, paper review and synthetic practice.',ls);})();
(function(){GEN.DRILLS.push({"id": "scope", "title": "Scope, thermodynamics and boiler architectures", "icon": "gear", "blurb": "Supervised-practice theory and evidence review.", "gens": ["scenario1", "scenario2", "scenario3", "scenario4", "scenario5", "scenario6"]});GEN.DRILLS.push({"id": "design", "title": "Codes, design and fabrication oversight", "icon": "gear", "blurb": "Supervised-practice theory and evidence review.", "gens": ["scenario7", "scenario8", "scenario9", "scenario10", "scenario11", "scenario12"]});GEN.DRILLS.push({"id": "systems", "title": "Feedwater, heating and overpressure", "icon": "gear", "blurb": "Supervised-practice theory and evidence review.", "gens": ["scenario13", "scenario14", "scenario15", "scenario16", "scenario17", "scenario18"]});GEN.DRILLS.push({"id": "protection", "title": "Protection, piping and engines", "icon": "gear", "blurb": "Supervised-practice theory and evidence review.", "gens": ["scenario19", "scenario20", "scenario21", "scenario22", "scenario23", "scenario24"]});GEN.DRILLS.push({"id": "generation", "title": "Generation, commissioning and lifecycle", "icon": "gear", "blurb": "Supervised-practice theory and evidence review.", "gens": ["scenario25", "scenario26", "scenario27", "scenario28", "scenario29", "scenario30"]});GEN.DRILLS.push({"id": "portfolio", "title": "Measurement, layouts and professional portfolios", "icon": "gear", "blurb": "Supervised-practice theory and evidence review.", "gens": ["scenario31", "scenario32", "scenario33", "scenario34", "scenario35", "scenario36"]});})();
(function(G){'use strict';const h=U.h,C=G.GEN.CALC,T=G.CRAFT;
function add(id,title,blurb,render){T.labs[id]={id,title,icon:'design',blurb,render};T.labOrder.push(id);}
const text=t=>h('p',null,t),pre=t=>h('pre',{class:'term'},t),fmt=x=>typeof x==='number'?Number(x.toFixed(3)):x;
const show=o=>JSON.stringify(o,(k,v)=>fmt(v),2);
function svg(vb,markup){const e=document.createElement('div');e.innerHTML='<svg role="img" aria-label="Educational model, not design approval" viewBox="'+vb+'" style="width:100%;max-width:520px;font:11px sans-serif"><g fill="var(--ink)">'+markup+'</g></svg>';return e;}
function form(body,st,fields,calc,note,diagram){const out=h('div',{class:'stack'}),controls=h('div',{class:'sl-grid'});
 const draw=()=>{U.clear(out);try{for(const [k]of fields)if(typeof st[k]==='number'&&!Number.isFinite(st[k]))throw Error('Enter a finite number for '+k);const r=calc(st);out.appendChild(pre(show(r)));if(diagram)out.appendChild(diagram(st,r));}catch(e){out.appendChild(h('p',{role:'alert'},'Check inputs: '+e.message));}};
 for(const [k,label,opts]of fields){let el;if(opts){el=h('select',{class:'sel','aria-label':label},opts.map(([v,t])=>h('option',{value:v},t)));el.value=st[k];el.addEventListener('change',()=>{st[k]=el.value;draw();});}else{el=h('input',{class:'sel',type:'text',value:String(st[k]),'aria-label':label,inputmode:'decimal'});el.addEventListener('input',()=>{st[k]=el.value.trim()===''?NaN:Number(el.value);draw();});}controls.appendChild(h('label',{class:'field'},h('span',null,label),el));}
 body.appendChild(text(note));body.appendChild(controls);body.appendChild(out);draw();return draw;}

function curve(fn,min,max,label){let points=[];for(let i=0;i<=100;i++){let x=min+(max-min)*i/100;points.push([x,fn(x)]);}let lo=Math.min(...points.map(p=>p[1])),hi=Math.max(...points.map(p=>p[1]));if(lo===hi)hi=lo+1;return svg('0 0 440 210','<path d="M40 20V170H420" fill="none" stroke="currentColor"/><polyline fill="none" stroke="var(--brand)" stroke-width="2" points="'+points.map((p,i)=>(40+i*3.8)+','+(165-135*(p[1]-lo)/(hi-lo))).join(' ')+'"/><text x="45" y="195">'+label+'</text><text x="45" y="15">normalized shape, auto-scaled Y</text>');}
add('steam','Rounded saturation desk','1–10 bar absolute; equilibrium wet-steam only.',body=>form(body,{p:2,x:0.9},[['p','Pressure bar ABSOLUTE (1–10)'],['x','Vapour mass fraction 0–1']],m=>C.steam(m.p,m.x),'Rounded table and linear interpolation, not design-quality steam tables. h=hf+x(hg−hf). Gauge pressure cannot be entered without converting. Superheat is outside this model.',()=>curve(x=>C.steam(x,1).temperature_C,1,10,'absolute pressure 1 → 10 bar; saturation °C')));
add('thickness','Thin-shell sensitivity ONLY','Not a code design, minimum wall or cut list.',body=>form(body,{p:1,d:200,s:50,e:1,c:1},[['p','Fictional differential pressure MPa'],['d','Fictional diameter mm'],['s','ASSUMED allowable stress MPa'],['e','Illustrative joint factor 0.1–1'],['c','Assumed corrosion allowance mm']],m=>C.thickness(m.p,m.d,m.s,m.e,m.c),'STOP: the result is not suitable for fabrication. t=pD/(2SE)+c is an educational rearrangement only. Actual code rules, allowable data, geometry, joints, openings, buckling, thermal and fatigue assessments and independent approval are omitted. A thinness ratio is not a safety verdict.'));
add('rankine','Four-state cycle worksheet','Synthetic enthalpies; consistency check not state validation.',body=>form(body,{h1:195,h2:200,h3:2800,h4:2400},[['h1','h1 condenser exit kJ/kg'],['h2','h2 pump exit kJ/kg'],['h3','h3 boiler exit kJ/kg'],['h4','h4 expander exit kJ/kg']],m=>C.rankine(m.h1,m.h2,m.h3,m.h4),'η=[(h3−h4)−(h2−h1)]/(h3−h2). A plausible arithmetic balance does not prove physical state consistency. A real-fluid model and qualified engineering are required.'));
add('power','Steam-to-electric balance','Actual expander drop, efficiencies and auxiliaries.',body=>form(body,{flow:0.02,drop:300,mech:0.9,gen:0.8,aux:0.5},[['flow','Steam flow kg/s'],['drop','ACTUAL expander enthalpy drop kJ/kg'],['mech','Mechanical efficiency fraction'],['gen','Generator efficiency fraction'],['aux','Auxiliary electricity kW']],m=>C.power(m.flow,m.drop,m.mech,m.gen,m.aux),'Gross=ṁ Δh_actual η_mech η_gen; net=gross−aux. For ideal drop first apply expander isentropic efficiency outside this model. Count pump and other auxiliary power once. Negative net means the plant consumes power.'));
add('bases','Digital representation desk','Unsigned byte, not a calibrated engineering reading.',body=>form(body,{n:173},[['n','Unsigned whole byte 0–255']],m=>C.bases(m.n),'173 = 0xAD = 10101101. Hex digits count sixteens and ones; binary uses powers of two. Separate calibration, signedness and units from representation.'));
})(CG);

(function(G){const parts={scope:['Part 1 · Foundations and architectures','Scope, energy, steam properties, heat transfer, Rankine cycle and boiler types.'],design:['Part 2 · Codes, design and fabrication','Accountability, materials, stress models, joints and quality assurance.'],systems:['Part 3 · Water, heat and relief','Feedwater, chemistry, blowdown, fuel, electric heat and pressure relief.'],protection:['Part 4 · Protection and steam distribution','Low water, interlocks, piping, valves, condensers and piston engines.'],generation:['Part 5 · Generation and lifecycle','Turbines, generators, load control, commissioning, operations and maintenance.'],portfolio:['Part 6 · Evidence and capstones','Digital literacy, layouts, industrial concepts and three multi-lesson portfolios.']};const badges={};Object.keys(parts).forEach(k=>badges[k]=[parts[k][0].split(' · ')[1],'gear','op']);badges.lern2steamboiler=['Steam engineering theory scholar','trophy','op'];
G.COURSE={id:'lern2steamboiler',short:'L2SB',name:'Lern2SteamBoiler',small:'Steam · pressure integrity · electricity · professional supervision',icon:'design',blurb:'108 lessons in 36 units, five interactive teaching desks, eleven drills and a final exam. Learn thermodynamics, boiler architectures, materials, fabrication oversight, water treatment, combustion, relief and low-water protection, piping, engines, turbines and electricity generation. Three capstone portfolios. This is supervised professional-trainee theory, NOT a complete construction manual, operating procedure, qualification or pressure-vessel approval. Catastrophic rupture, scalding, fire and electrical hazards remain. No finite course can promise EVERY precaution. Fabrication and real operation require qualified professionals, current codes, approvals and plant-specific instructions.',reg:G.CRAFT,V:G.V,GEN:G.GEN,parts,
logo(g,s){g.appendChild(s('rect',{x:1,y:1,width:30,height:30,rx:7,style:'fill:var(--brand)'}));g.appendChild(s('rect',{x:6,y:13,width:20,height:13,rx:4,style:'fill:none;stroke:var(--gold);stroke-width:2'}));g.appendChild(s('path',{d:'M10 10Q7 7 11 4M16 10Q13 7 17 4M22 10Q19 7 23 4',style:'fill:none;stroke:var(--gold);stroke-width:2'}));},hello:{start:'Start steam engineering',cont:'Continue learning'},trackBadges:Object.fromEntries(Object.keys(parts).map(k=>[k,k])),badges,
exam:{gens:G.GEN.EXAM,badge:'lern2steamboiler',badgeName:'Steam engineering theory scholar',title:'Final exam · Lern2SteamBoiler',pass:'Educational theory complete. This is NOT a fabrication approval, high-risk work licence, electrical qualification or permission to operate a plant.'},settings:[],refBlurb:'Models, assumptions, approval gates and authoritative further reading',ref:({tbl})=>[
['boundary','Professional boundaries','No guaranteed safety or universal precaution list',['A boiler failure can cause explosive release, fragments, flash steam and fatal scalding. Use this app for paper learning, simulated practice and professional discussion. No homemade pressure shell, burner controller, high-speed rotor or grid connection is approved by a lesson or calculator. Real construction, testing, commissioning and operation need qualified accountable people, applicable codes, local approvals and documented plant-specific procedures.']],
['states','Steam properties','Rounded teaching data, not design-quality tables',[tbl(['bar ABS','Tsat °C','hf kJ/kg','hg kJ/kg'],G.GEN.TABLE.map(r=>r.map(String))),'hfg=hg−hf; wet-mixture h=hf+x hfg. Quality is a mass fraction 0–1, not defined for superheated steam. The lab linearly interpolates only between 1 and 10 bar absolute. Gauge pressure must first be converted using actual local atmosphere.']],
['models','Five teaching desks','Arithmetic is not approval',[tbl(['Model','Method','What it does NOT establish'],[['Saturation','Rounded table interpolation, h=hf+x(hg−hf)','Superheat properties, instrument acceptance or operating settings'],['Thin shell','t=pD/(2SE)+c; MPa and mm','Code minimum wall, openings, heads, fatigue, vacuum, fabrication dimensions'],['Rankine','η=[h3−h4−(h2−h1)]/(h3−h2)','Verified real-fluid states or whole-plant electrical efficiency'],['Power','ṁ Δh_actual η_mech η_gen−aux','Approved hardware matching or real output guarantee'],['Byte','Hex and binary place values','Sensor calibration or safe control programming']])]],
['protection','Safety systems','Independent engineered functions',[tbl(['Hazard','Examples of required assessment','Evidence'],[['Overpressure','Certified relief capacity, connection and discharge','Approved design and inspection records'],['Low water','Independent protection, level sensing, heat removal','Fault analysis and authorised functional verification'],['Combustion','Fuel controls, flame supervision, ventilation, exhaust','Competent commissioning and service evidence'],['Overspeed','Governor, independent protection, load rejection','Approved machine and protection validation'],['Maintenance','Isolation, trapped energy, confined-space duties','Permits, verified safe state and trained personnel']]),'This is not an exhaustive hazard list. Fusible plugs are design-specific and do not universally replace relief or independent low-water protection.']],
['codes','Codes and Queensland duties','Verify current applicability',['General code themes: traceable material, qualified procedures and personnel, design verification, examination, approved testing, marking, records and lifecycle integrity. ASME Section I and Australian AS/NZS 1200, AS 1228 and AS 4343 have distinct roles and scopes; no code text is reproduced here. Queensland design registration, individual plant registration and operator high-risk work licensing are separate assessments. Check current law, hazard classification, exclusions and specific equipment with WHSQ and qualified advisers. Boiler, reciprocating engine and turbine licensing can differ. Educational scale is not a blanket exemption.']],
['gates','Professional project gates','Do not skip unresolved evidence',['1 Define requirements and hazard basis. 2 Establish applicable codes, jurisdiction and competent roles. 3 Obtain verified engineering. 4 Use traceable materials and qualified fabrication. 5 Witness examinations and approved testing. 6 Verify protection and commissioned interfaces. 7 Complete registration, licensing, training and handover as applicable. 8 Maintain inspection, chemistry, change control and service records. This outline is not a live operating sequence.']],
['emergency','Emergency boundaries','Do not improvise recovery',['Do not touch-search steam leaks, tighten live pressure joints, bypass protection, refill a severely overheated boiler, substitute compressed gas for a hydrostatic test, approach an overspeed rotor or backfeed a wall socket. Withdraw, notify authorised personnel and follow the approved site emergency plan. Power-off and zero on one gauge do not prove all stored energy has gone.']]
],links:[['WorkSafe Queensland · pressure equipment licensing','https://www.worksafe.qld.gov.au/licensing-and-registrations/work-health-and-safety-licences/what-licence-do-i-need/pressure-equipment'],['WorkSafe Queensland · plant registration','https://www.worksafe.qld.gov.au/licensing-and-registrations/plant-registration/what-type-of-plant-requires-registration'],['Business Queensland · HRW licences','https://www.business.qld.gov.au/running-business/whs/licences/apply-hrw'],['ASME · Boiler and Pressure Vessel Code','https://www.asme.org/codes-standards/bpvc-standards'],['IAPWS · water and steam properties','https://www.iapws.org/'],['Spirax Sarco · steam engineering tutorials','https://www.spiraxsarco.com/learn-about-steam']]};
G.CRAFT.glossary=[['Absolute pressure','Referenced to vacuum; used in steam tables.'],['Gauge pressure','Referenced to local atmosphere.'],['Enthalpy','Specific flow energy property, commonly kJ/kg.'],['Quality','Vapour mass fraction in an equilibrium two-phase mixture.'],['Superheat','Temperature above saturation at a given pressure.'],['Rankine cycle','Liquid pumping, heat addition, expansion and heat rejection.'],['MAWP','Maximum allowable working pressure established by applicable verified design and construction.'],['ITP','Inspection and test plan with records and hold points.'],['WPS','Welding procedure specification supported by qualification.'],['NDE','Nondestructive examination within a specified scope.'],['Blowdown','Controlled removal of concentrated boiler water through an engineered system.'],['Carryover','Entrained water or contaminants transported with steam.'],['Cavitation','Vapour formation and collapse associated with inadequate local pressure.'],['Relief capacity','Verified discharge capability for defined conditions.'],['Low-water cutoff','Safety function responding to inadequate water coverage.'],['Water hammer','Transient impact associated with moving or collapsing fluid volumes.'],['Governor','Normal speed-regulating function, not automatically independent overspeed protection.'],['Net electric output','Gross generation minus auxiliary electrical demand.'],['Hydrostatic test','Approved liquid pressure test; not complete proof of fitness.'],['Management of change','Controlled review of modifications and their consequences.']];})(CG);

$sync();
  if (!CG.COURSE) throw new Error('course lern2steamboiler did not register');
  CG.COURSE.G = CG;
  App.addCourse(CG.COURSE);
})();
/* ---- boot ---- */
App.boot(Object.assign({"key": "lern2steamboiler.progress.v1"}, { logo: null }));
</script>

</body></html>